#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
     1033 "MCCAMEY 1 1" 230.00     3120 "BRACKETTVILLE 1 1"  13.80     4007 "MCALLEN 2 0" 115.00     4065 "CORPUS CHRISTI 2 1"  18.00     4067 "HARLINGEN 1 0" 115.00
     4068 "ELSA 0"   115.00     4100 "CORPUS CHRISTI 13 0" 115.00     4102 "OLMITO 0" 115.00     4111 "HARLINGEN 2 0" 115.00     6027 "ELGIN 0"  115.00
     6116 "TAYLOR 0" 115.00     6168 "SAN ANTONIO 45 0" 115.00     7086 "HOUSTON 16 0" 115.00     7312 "LAKE JACKSON 0" 230.00     8141 "HEARNE 0" 115.00
    12589 "ROGERS 4"  20.00    12641 "EL CAMPO 2 3"  20.00    12658 "RICHLAND SPRINGS 4"  20.00    12662 "SNYDER 3 4"  20.00    12666 "SNYDER 4 4"  20.00
    12680 "ANDREWS 1 230" 230.00    12711 "DENTON 6 4"  20.00    12720 "GAIL 1 3"  20.00    12759 "MOUNT VERNON 4"  20.00    12782 "MANVEL 3"  20.00
    12786 "HASKELL 1 4"  20.00    12881 "LANE CITY 1 3"  20.00    12944 "VICTORIA 4 4"  20.00    12969 "TRINIDAD 2 4"  20.00    12993 "KINGSVILLE 1 4"  20.00
    13028 "CRANE 1 3"  20.00    13086 "AFTON 1 3"  20.00    13088 "FORT STOCKTON 5 3"  20.00    13090 "ABERNATHY 1 3"  20.00    13094 "SEGUIN 3 3"  20.00
    13128 "RIO HONDO 1 1" 115.00    13182 "FORT STOCKTON 8 3"  20.00    13219 "MCCAMEY 4 3"  20.00    13221 "MCCARNEY 2 3"  20.00    13223 "HASKELL 3 3"  20.00
    13225 "GOLIAD 1 3"  20.00    13227 "GOLIAD 2 3"  20.00    13229 "LAREDO 8 3"  20.00    13231 "GAIL 3 3"  20.00    13233 "ANGLETON 2 3"  20.00
    13298 "EAGLE PASS 1 3"  20.00    13303 "PECOS 2 3"  20.00    13305 "PYOTE 1 3"  20.00    13307 "LAMESA 3 3"  20.00    13323 "MISSION 4 3"  20.00
    13324 "MCALLEN 3 3"  20.00    13327 "LIBERTY HILL 3"  20.00    13332 "PFLUGERVILLE 3"  20.00    13336 "UVALDE 2 3"  20.00    13338 "UVALDE 3 3"  20.00
    13340 "FT. STOCKTON 2 3"  20.00    13344 "SAN ANTONIO 16 3"  20.00    13345 "LAREDO 5 3"  20.00    13386 "DEL RIO 2 3"  20.00    13389 "ALPINE 1 1" 115.00
    13403 "SNYDER 8 1" 115.00    13407 "PORT LAVACA 2 1" 115.00    13408 "TEXAS CITY 5 1" 115.00    13412 "VERNON 5 1" 161.00    13415 "MCCAMEY 6 1" 115.00
    13425 "MERCEDES 1 1" 115.00    13427 "RIO GRANDE CITY 5 1" 115.00    13428 "RIO GRANDE CITY 6 1" 115.00
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc     1001 "ODESSA 2 0" 115.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
regc_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 mva=133.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 4.74 0.86 1.15 0.18 1
wtgp_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 29 145 21.53 2.48 0.29 0.3 27 0 10 -10
wtgq_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 2.9 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 0.007 0
repc_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 0.02 4 2.3 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1008 "IRAAN 2 0   "  115.00 "1" : #9 mva=31.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1008 "IRAAN 2 0   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.4 3.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1008 "IRAAN 2 0   "  115.00 "1" : #9 0 0.02 13 4.5 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 mva=246.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.1 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 0.02 3 1.7 0 1.14 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1011 "PRESIDIO 1 1"   22.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1011 "PRESIDIO 1 1"   22.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14.9 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1011 "PRESIDIO 1 1"   22.00 "1" : #9 0 0.02 6 3 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 mva=257.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.7 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 4.81 1.09 1.39 0.3 1
wtgp_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 0.007 0
repc_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 0.02 10 1.2 0 1.47 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 mva=200 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 5 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 7.11 0.92 1.7 0.47 1
wtgp_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 28 138 14.22 1.46 0.86 0.3 27 0 10 -10
wtgq_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 0.007 0
repc_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 0.02 7 4.5 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1024 "ODESSA 6 0  "  115.00 "1" : #9 mva=18.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1024 "ODESSA 6 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 8.4 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1024 "ODESSA 6 0  "  115.00 "1" : #9 0 0.02 11 4.3 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 mva=138 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8.2 2.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 3.42 0.69 1.47 0.35 1
wtgp_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 0.007 0
repc_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 0.02 17 2.5 0 1.95 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 mva=99.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 0 7.35 0.69 1.98 0.49 1
wtgp_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 0 26 127 21.64 1.61 0.16 0.3 27 0 10 -10
wtgq_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 0 2.7 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 0 0.007 0
repc_a     1035 "BIG SPRING 4 1"   13.80 "2" : #9 0 0.02 14 1.5 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 mva=146.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13 4.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 6.26 0.71 1.58 0.41 1
wtgp_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 27 137 25.6 1.9 0.23 0.3 27 0 10 -10
wtgq_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 1.9 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 0.007 0
repc_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 0.02 7 4.3 0 1.14 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1042 "FORSAN 1    "   13.80 "1" : #9 mva=135.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 1.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 2.98 0.93 1.32 0.43 1
wtgp_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 29 145 28.34 1.05 0.6 0.3 27 0 10 -10
wtgq_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 2 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 0.007 0
repc_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 0.02 5 2.5 0 1.33 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     1048 "MONAHANS 1 1"   18.00 "1" : #9 mva=72.2 3.78 0.05 0.86 0.05 5 0 1.75 1.68 0.16 0.6 0.15 0.12 0.06 0.36 0 0 0
esst4b     1048 "MONAHANS 1 1"   18.00 "1" : #9 0 6.43 6.43 0.01667 1 -0.87 1 0 99 -99 0 6.12 0 0 0.1 0 11.63 999
ggov1      1048 "MONAHANS 1 1"   18.00 "1" : #9 mwcap=72.2 0.05 1 1 0.05 -0.05 4.48 0.77 0 1 1 0.15 0.27 1.1 0.09 0.22 0 0 0 3 1.54 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      1048 "MONAHANS 1 1"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1049 "MONAHANS 1 2"   18.00 "1" : #9 mva=71.1 4.84 0.02 0.99 0.07 5 0 1.82 1.74 0.47 0.88 0.35 0.27 0.11 0.46 0 0 0
esst4b     1049 "MONAHANS 1 2"   18.00 "1" : #9 0 5.61 5.61 0.01667 1 -0.87 1 0 99 -99 0 4.37 0 0 0.13 0 11.63 999
ggov1      1049 "MONAHANS 1 2"   18.00 "1" : #9 mwcap=71.1 0.04 1 1 0.05 -0.05 3.44 0.59 0 1 1 0.15 0.42 1.18 0.15 0.47 0 0 0 3 2.34 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      1049 "MONAHANS 1 2"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.079005 0.008341 0.079005 0.008341 0.1 -0.1 1 0 0
genrou     1050 "MONAHANS 1 3"   18.00 "1" : #9 mva=71.1 6.48 0.02 0.77 0.05 5 0 2.07 1.94 0.28 0.71 0.24 0.19 0.07 0.38 0 0 0
esst4b     1050 "MONAHANS 1 3"   18.00 "1" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 4.72 0 0 0.1 0 11.63 999
ggov1      1050 "MONAHANS 1 3"   18.00 "1" : #9 mwcap=71.1 0.05 1 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.24 1.23 0.19 0.28 0 0 0 3 1.28 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      1050 "MONAHANS 1 3"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1051 "MONAHANS 1 4"   18.00 "1" : #9 mva=71.1 3.19 0.03 1.42 0.07 5 0 1.73 1.67 0.29 0.72 0.22 0.17 0.05 0.34 0 0 0
esst4b     1051 "MONAHANS 1 4"   18.00 "1" : #9 0 5.68 5.68 0.01667 1 -0.87 1 0 99 -99 0 5.82 0 0 0.12 0 11.63 999
ggov1      1051 "MONAHANS 1 4"   18.00 "1" : #9 mwcap=71.1 0.04 1 1 0.05 -0.05 6.56 1.12 0 1 1 0.15 0.26 1.14 0.12 0.4 0 0 0 3 2.47 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1051 "MONAHANS 1 4"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1052 "MONAHANS 1 5"   18.00 "1" : #9 mva=70 5.46 0.04 0.57 0.05 5 0 2.25 2.09 0.19 0.63 0.12 0.09 0.09 0.42 0 0 0
ggov1      1052 "MONAHANS 1 5"   18.00 "1" : #9 mwcap=70 0.04 1 1 0.05 -0.05 7.63 1.3 0 1 1 0.15 0.28 1.1 0.09 0.16 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      1052 "MONAHANS 1 5"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     1057 "LENORAH 1   "   18.00 "1" : #9 mva=133.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 15 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 4.91 1 1.76 0.3 1
wtgp_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 25 113 28.96 2.56 0.91 0.3 27 0 10 -10
wtgq_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 2 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 0.007 0
repc_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 0.02 16 1.2 0 1.54 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     1062 "BIG SPRING 6 1"   13.80 "1" : #9 mva=78.9 6.03 0.05 0.9 0.06 5 0 2.31 2.14 0.41 0.82 0.24 0.19 0.09 0.42 0 0 0
ggov1      1062 "BIG SPRING 6 1"   13.80 "1" : #9 mwcap=78.9 0.04 1 1 0.05 -0.05 3.91 0.67 0 1 1 0.15 0.48 1.16 0.14 0.48 0 0 0 3 2.95 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1062 "BIG SPRING 6 1"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.05187 0.008682 0.05187 0.008682 0.1 -0.1 1 0 0
genrou     1063 "BIG SPRING 6 2"   13.80 "1" : #9 mva=78.9 3.44 0.03 1.17 0.05 5 0 2.01 1.89 0.16 0.6 0.13 0.1 0.16 0.56 0 0 0
esst4b     1063 "BIG SPRING 6 2"   13.80 "1" : #9 0 3.75 3.75 0.01667 1 -0.87 1 0 99 -99 0 6.9 0 0 0.14 0 11.63 999
ggov1      1063 "BIG SPRING 6 2"   13.80 "1" : #9 mwcap=78.9 0.03 1 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.34 1.22 0.18 0.24 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      1063 "BIG SPRING 6 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 mva=158.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 4.68 1.11 1.6 0.48 1
wtgp_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 27 102 14.93 1.61 0.07 0.3 27 0 10 -10
wtgq_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 2.3 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 0.007 0
repc_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 0.02 18 1.1 0 1.77 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 mva=65.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 0 6.59 1.05 1.34 0.26 1
wtgp_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 0 28 112 20.23 2.22 0.53 0.3 27 0 10 -10
wtgq_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 0 3 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 0 0.007 0
repc_a     1067 "BIG SPRING 7 0"  115.00 "1" : #9 0 0.02 13 3.1 0 1.93 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 mva=186.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 0.007 0
repc_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     1072 "ODESSA 1 1  "   18.00 "1" : #9 mva=228.9 3.74 0.03 0.56 0.08 5 0 1.47 1.46 0.36 0.78 0.33 0.26 0.07 0.38 0 0 0
esst4b     1072 "ODESSA 1 1  "   18.00 "1" : #9 0 5.28 5.28 0.01667 1 -0.87 1 0 99 -99 0 5.26 0 0 0.08 0 11.63 999
ggov1      1072 "ODESSA 1 1  "   18.00 "1" : #9 mwcap=228.9 0.05 1 1 0.05 -0.05 5.95 1.02 0 1 1 0.15 0.37 1.12 0.11 0.4 0 0 0 3 1.91 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1072 "ODESSA 1 1  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1073 "ODESSA 1 2  "   18.00 "1" : #9 mva=228.9 3.19 0.05 1.39 0.05 5 0 1.58 1.55 0.38 0.8 0.29 0.23 0.06 0.36 0 0 0
ggov1      1073 "ODESSA 1 2  "   18.00 "1" : #9 mwcap=228.9 0.05 1 1 0.05 -0.05 9.36 1.6 0 1 1 0.15 0.34 1.14 0.12 0.21 0 0 0 3 1.87 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1073 "ODESSA 1 2  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.426269 0.237693 0.426269 0.237693 0.1 -0.1 1 0 0
genrou     1074 "ODESSA 1 3  "   18.00 "1" : #9 mva=185.2 3.02 0.04 1.45 0.08 5 0 1.74 1.68 0.41 0.82 0.28 0.22 0.14 0.52 0 0 0
esst4b     1074 "ODESSA 1 3  "   18.00 "1" : #9 0 6.44 6.44 0.01667 1 -0.87 1 0 99 -99 0 4.93 0 0 0.11 0 11.63 999
ggov1      1074 "ODESSA 1 3  "   18.00 "1" : #9 mwcap=185.2 0.03 1 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.36 1.18 0.15 0.21 0 0 0 3 1.09 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1074 "ODESSA 1 3  "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1075 "ODESSA 1 4  "   18.00 "1" : #9 mva=185.2 3.29 0.03 1.45 0.06 5 0 1.49 1.47 0.21 0.64 0.12 0.09 0.09 0.42 0 0 0
esst4b     1075 "ODESSA 1 4  "   18.00 "1" : #9 0 2.57 2.57 0.01667 1 -0.87 1 0 99 -99 0 4.84 0 0 0.09 0 11.63 999
ggov1      1075 "ODESSA 1 4  "   18.00 "1" : #9 mwcap=185.2 0.03 1 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.49 1.11 0.1 0.29 0 0 0 3 1.98 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      1075 "ODESSA 1 4  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1076 "ODESSA 1 5  "   18.00 "1" : #9 mva=175.8 4.85 0.05 0.85 0.07 5 0 2.38 2.19 0.43 0.84 0.39 0.31 0.16 0.56 0 0 0
esst4b     1076 "ODESSA 1 5  "   18.00 "1" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 4.54 0 0 0.15 0 11.63 999
ggov1      1076 "ODESSA 1 5  "   18.00 "1" : #9 mwcap=175.8 0.04 1 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.44 1.25 0.2 0.42 0 0 0 3 2.92 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1076 "ODESSA 1 5  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.056079 0.010857 0.056079 0.010857 0.1 -0.1 1 0 0
genrou     1077 "ODESSA 1 6  "   18.00 "1" : #9 mva=175.8 3.68 0.04 0.4 0.06 5 0 2.16 2.01 0.39 0.81 0.25 0.19 0.12 0.48 0 0 0
esst4b     1077 "ODESSA 1 6  "   18.00 "1" : #9 0 3.87 3.87 0.01667 1 -0.87 1 0 99 -99 0 6.04 0 0 0.12 0 11.63 999
ggov1      1077 "ODESSA 1 6  "   18.00 "1" : #9 mwcap=175.8 0.04 1 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.29 1.14 0.12 0.35 0 0 0 3 1.57 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      1077 "ODESSA 1 6  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 mva=66.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 3.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 0 3.58 0.77 1.22 0.24 1
wtgp_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 0 29 177 15.83 1.06 0.45 0.3 27 0 10 -10
wtgq_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 0 2.8 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 0 0.007 0
repc_a     1090 "GOLDSMITH 0 "  115.00 "GE" : #9 0 0.02 9 3.6 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2001 "PARIS 3 0   "  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2001 "PARIS 3 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.9 3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2001 "PARIS 3 0   "  161.00 "1" : #9 0 0.02 7 3.1 0 1.75 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 mva=234.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.8 3.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 4.42 0.96 1.21 0.45 1
wtgp_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 0.007 0
repc_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 0.02 3 3.7 0 1.18 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 mva=242.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 4.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 6.59 0.83 1.92 0.25 1
wtgp_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 26 169 12.59 1.03 0.33 0.3 27 0 10 -10
wtgq_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 1.5 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 0.007 0
repc_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 0.02 5 4.7 0 1.63 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2023 "PARIS 2 2   "   13.80 "1" : #9 mva=96.7 5.25 0.05 0.87 0.06 5 0 2.44 2.24 0.33 0.75 0.32 0.25 0.15 0.54 0 0 0
esst4b     2023 "PARIS 2 2   "   13.80 "1" : #9 0 6.27 6.27 0.01667 1 -0.87 1 0 99 -99 0 6.77 0 0 0.15 0 11.63 999
ggov1      2023 "PARIS 2 2   "   13.80 "1" : #9 mwcap=96.7 0.04 1 1 0.05 -0.05 7.73 1.32 0 1 1 0.15 0.24 1.2 0.17 0.15 0 0 0 3 2.84 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2023 "PARIS 2 2   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     2024 "PARIS 2 3   "   13.80 "1" : #9 mva=84.4 3.73 0.03 0.5 0.05 5 0 2.23 2.07 0.58 0.98 0.4 0.31 0.18 0.6 0 0 0
esst4b     2024 "PARIS 2 3   "   13.80 "1" : #9 0 5.18 5.18 0.01667 1 -0.87 1 0 99 -99 0 6.02 0 0 0.09 0 11.63 999
ggov1      2024 "PARIS 2 3   "   13.80 "1" : #9 mwcap=84.4 0.05 1 1 0.05 -0.05 6.23 1.06 0 1 1 0.15 0.41 1.14 0.12 0.4 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2024 "PARIS 2 3   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.036491 0.010983 0.036491 0.010983 0.1 -0.1 1 0 0
regc_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 mva=88.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 3.72 1.09 1.52 0.14 1
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 28 146 27.74 1.85 0.05 0.3 27 0 10 -10
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 2.7 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 0.007 0
repc_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 0.02 7 2.2 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2062 "VERNON 1 1  "   18.00 "1" : #9 mva=150.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 5.91 0.94 1.96 0.31 1
wtgp_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 28 135 12.22 2.6 0.12 0.3 27 0 10 -10
wtgq_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 1.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 0.007 0
repc_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 0.02 17 2.4 0 1.9 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     2063 "DENISON 2 0 "  161.00 "1" : #9 mva=55.6 4.09 0.02 0.04 5 0 2 1.89 0.38 0.22 0.17 0.08 0.4 0 0 0
hygov      2063 "DENISON 2 0 "  161.00 "1" : #9 0.05 0.53 8.28 0.13 0.14 0.1 1 0 1.88 1.32 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      2063 "DENISON 2 0 "  161.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     2063 "DENISON 2 0 "  161.00 "2" : #9 mva=55.6 3.86 0.04 0.06 5 0 2.09 1.96 0.26 0.17 0.13 0.07 0.38 0 0 0
hygov      2063 "DENISON 2 0 "  161.00 "2" : #9 0.04 0.55 8.4 0.04 0.16 0.07 1 0 1.59 1.33 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      2063 "DENISON 2 0 "  161.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 mva=178.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 4.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 2.95 0.87 1.39 0.2 1
wtgp_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 26 173 14.27 2.65 0.25 0.3 27 0 10 -10
wtgq_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 0.007 0
repc_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 0.02 13 3 0 1.06 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2076 "JAYTON 3    "   24.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 0.007 0
repc_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 mva=125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 4.1 0.95 1.38 0.25 1
wtgp_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 25 158 27.01 2.58 0.29 0.3 27 0 10 -10
wtgq_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 1.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 0.007 0
repc_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 0.02 12 1.9 0 1.06 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2082 "WICHITA FALLS 2 0"  161.00 "1" : #9 mva=18.9 4.06 0.06 0.67 0.06 5 0 2.02 1.9 0.26 0.69 0.2 0.16 0.06 0.36 0 0 0
esst4b     2082 "WICHITA FALLS 2 0"  161.00 "1" : #9 0 4.3 4.3 0.01667 1 -0.87 1 0 99 -99 0 4.42 0 0 0.1 0 11.63 999
ggov1      2082 "WICHITA FALLS 2 0"  161.00 "1" : #9 mwcap=18.9 0.05 1 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.44 1.1 0.09 0.48 0 0 0 3 1.71 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      2082 "WICHITA FALLS 2 0"  161.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.39308 0.257762 0.39308 0.257762 0.1 -0.1 1 0 0
genrou     2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 mva=21.9 4.56 0.05 1.4 0.06 5 0 2.26 2.1 0.38 0.8 0.22 0.17 0.08 0.4 0 0 0
ggov1      2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 mwcap=21.9 0.03 1 1 0.05 -0.05 3.11 0.53 0 1 1 0.15 0.38 1.22 0.18 0.22 0 0 0 3 2.44 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 5.4 0.620562 0.134937 0.620562 0.134937 0.1 -0.1 1 0 0
genrou     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 mva=21.9 5.87 0.03 1.05 0.05 5 0 1.7 1.64 0.34 0.76 0.19 0.15 0.18 0.6 0 0 0
esst4b     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 0 6.9 6.9 0.01667 1 -0.87 1 0 99 -99 0 6.39 0 0 0.14 0 11.63 999
ggov1      2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 mwcap=21.9 0.03 1 1 0.05 -0.05 8.22 1.41 0 1 1 0.15 0.41 1.19 0.16 0.18 0 0 0 3 2.41 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 7.2 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 1 0 0
genrou     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 mva=21.9 5.25 0.05 0.77 0.07 5 0 1.5 1.48 0.33 0.75 0.25 0.19 0.1 0.44 0 0 0
esst4b     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 0 6.7 6.7 0.01667 1 -0.87 1 0 99 -99 0 5.54 0 0 0.12 0 11.63 999
ggov1      2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 mwcap=21.9 0.04 1 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.42 1.23 0.19 0.13 0 0 0 3 2.92 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 7.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 mva=75.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 2.62 0.92 1.32 0.19 1
wtgp_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 28 124 25.77 2.04 0.56 0.3 27 0 10 -10
wtgq_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 0.007 0
repc_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 0.02 6 4.9 0 1.44 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 mva=33.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13.6 1.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 4.77 0.94 1.66 0.3 1
wtgp_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 0.007 0
repc_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 0.02 10 1.6 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2099 "RALLS 1 3   "   18.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 4.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 3.57 1.1 1.2 0.18 1
wtgp_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 27 170 15.34 2.35 0.39 0.3 27 0 10 -10
wtgq_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 1.6 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 0.007 0
repc_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 0.02 9 2.4 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2103 "SHERMAN 1 2 "   20.00 "1" : #9 mva=318.9 5.28 0.05 1 0.07 5 0 2.05 1.93 0.43 0.84 0.29 0.23 0.17 0.58 0 0 0
esst4b     2103 "SHERMAN 1 2 "   20.00 "1" : #9 0 6.66 6.66 0.01667 1 -0.87 1 0 99 -99 0 4.97 0 0 0.11 0 11.63 999
ggov1      2103 "SHERMAN 1 2 "   20.00 "1" : #9 mwcap=318.9 0.04 1 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.35 1.1 0.09 0.13 0 0 0 3 1.75 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      2103 "SHERMAN 1 2 "   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     2104 "SHERMAN 1 3 "   20.00 "1" : #9 mva=221.1 5.38 0.02 0.83 0.07 5 0 2.41 2.22 0.59 0.99 0.4 0.31 0.11 0.46 0 0 0
esst4b     2104 "SHERMAN 1 3 "   20.00 "1" : #9 0 6.7 6.7 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.11 0 11.63 999
ggov1      2104 "SHERMAN 1 3 "   20.00 "1" : #9 mwcap=221.1 0.04 1 1 0.05 -0.05 2.44 0.42 0 1 1 0.15 0.22 1.11 0.1 0.19 0 0 0 3 1.54 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2104 "SHERMAN 1 3 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2105 "SHERMAN 1 4 "   20.00 "1" : #9 mva=221.1 5.77 0.04 0.55 0.08 5 0 2.35 2.17 0.53 0.93 0.37 0.29 0.1 0.44 0 0 0
ggov1      2105 "SHERMAN 1 4 "   20.00 "1" : #9 mwcap=221.1 0.04 1 1 0.05 -0.05 8.24 1.41 0 1 1 0.15 0.23 1.22 0.18 0.34 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      2105 "SHERMAN 1 4 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     2106 "WHITEWRIGHT 0"  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2106 "WHITEWRIGHT 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7 1.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2106 "WHITEWRIGHT 0"  161.00 "1" : #9 0 0.02 14 1.9 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2115 "PARIS 1 2   "   13.80 "1" : #9 mva=226.7 5.87 0.03 0.99 0.06 5 0 2.18 2.03 0.38 0.8 0.26 0.2 0.07 0.38 0 0 0
ggov1      2115 "PARIS 1 2   "   13.80 "1" : #9 mwcap=226.7 0.05 1 1 0.05 -0.05 6.46 1.1 0 1 1 0.15 0.3 1.18 0.15 0.47 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2115 "PARIS 1 2   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.467501 0.21673 0.467501 0.21673 0.1 -0.1 1 0 0
genrou     2116 "PARIS 1 3   "   13.80 "1" : #9 mva=226.7 4.23 0.02 0.31 0.06 5 0 1.52 1.5 0.31 0.73 0.23 0.18 0.16 0.56 0 0 0
ggov1      2116 "PARIS 1 3   "   13.80 "1" : #9 mwcap=226.7 0.05 1 1 0.05 -0.05 6.46 1.1 0 1 1 0.15 0.46 1.11 0.1 0.29 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2116 "PARIS 1 3   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     2117 "PARIS 1 4   "   13.80 "1" : #9 mva=170 4.74 0.06 0.72 0.06 5 0 1.58 1.55 0.29 0.72 0.15 0.12 0.13 0.5 0 0 0
esst4b     2117 "PARIS 1 4   "   13.80 "1" : #9 0 4.75 4.75 0.01667 1 -0.87 1 0 99 -99 0 6.98 0 0 0.1 0 11.63 999
ggov1      2117 "PARIS 1 4   "   13.80 "1" : #9 mwcap=170 0.04 1 1 0.05 -0.05 3.09 0.53 0 1 1 0.15 0.33 1.22 0.18 0.18 0 0 0 3 1.92 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2117 "PARIS 1 4   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     2118 "PARIS 1 5   "   13.80 "1" : #9 mva=170 3.05 0.05 1.37 0.05 5 0 2.32 2.14 0.21 0.64 0.2 0.16 0.15 0.54 0 0 0
esst4b     2118 "PARIS 1 5   "   13.80 "1" : #9 0 2.66 2.66 0.01667 1 -0.87 1 0 99 -99 0 5.18 0 0 0.13 0 11.63 999
ggov1      2118 "PARIS 1 5   "   13.80 "1" : #9 mwcap=170 0.05 1 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.3 1.11 0.1 0.15 0 0 0 3 2.61 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2118 "PARIS 1 5   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     2119 "PARIS 1 6   "   13.80 "1" : #9 mva=161.1 5.48 0.02 0.54 0.04 5 0 1.7 1.64 0.41 0.82 0.32 0.25 0.15 0.54 0 0 0
esst4b     2119 "PARIS 1 6   "   13.80 "1" : #9 0 7.41 7.41 0.01667 1 -0.87 1 0 99 -99 0 6.42 0 0 0.15 0 11.63 999
ggov1      2119 "PARIS 1 6   "   13.80 "1" : #9 mwcap=161.1 0.03 1 1 0.05 -0.05 7.18 1.23 0 1 1 0.15 0.24 1.1 0.09 0.44 0 0 0 3 2.37 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      2119 "PARIS 1 6   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     2120 "PARIS 1 7   "   13.80 "1" : #9 mva=161.1 3.13 0.04 0.35 0.05 5 0 2.23 2.07 0.56 0.96 0.41 0.32 0.14 0.52 0 0 0
esst4b     2120 "PARIS 1 7   "   13.80 "1" : #9 0 4.59 4.59 0.01667 1 -0.87 1 0 99 -99 0 5.64 0 0 0.11 0 11.63 999
ggov1      2120 "PARIS 1 7   "   13.80 "1" : #9 mwcap=161.1 0.05 1 1 0.05 -0.05 3.24 0.55 0 1 1 0.15 0.39 1.15 0.13 0.31 0 0 0 3 1.59 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      2120 "PARIS 1 7   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 mva=41.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8.4 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 5.4 1.06 1.47 0.11 1
wtgp_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 0.007 0
repc_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 0.02 16 1.1 0 1.62 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     3014 "KINGSLAND 0 "  115.00 "1" : #9 mva=15.3 6.16 0.05 0.08 5 0 1.9 1.8 0.69 0.55 0.43 0.17 0.58 0 0 0
hygov      3014 "KINGSLAND 0 "  115.00 "1" : #9 0.05 0.6 9.62 0.11 0.21 0.15 1 0 1.36 1.18 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      3014 "KINGSLAND 0 "  115.00 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 mva=465.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 4.4 0.63 1.21 0.15 1
wtgp_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 25 107 27.04 1.9 0.48 0.3 27 0 10 -10
wtgq_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 2.2 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 0.007 0
repc_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 0.02 18 1.1 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 mva=221.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.7 3.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 2.61 0.64 1.77 0.39 1
wtgp_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 0.007 0
repc_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 0.02 6 2.3 0 1.95 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 0.007 0
repc_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 mva=345.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 6.25 0.66 1.47 0.32 1
wtgp_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 28 127 28.78 1.61 0.85 0.3 27 0 10 -10
wtgq_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 1.6 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 0.007 0
repc_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 0.02 11 1.6 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 mva=232.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 3.36 1.04 1.83 0.43 1
wtgp_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 27 115 21.99 2.71 0.87 0.3 27 0 10 -10
wtgq_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 0.007 0
repc_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 0.02 8 2.3 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3055 "WINGATE 2   "   13.80 "3" : #9 mva=332.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3055 "WINGATE 2   "   13.80 "3" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3055 "WINGATE 2   "   13.80 "3" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     3055 "WINGATE 2   "   13.80 "3" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3055 "WINGATE 2   "   13.80 "3" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3055 "WINGATE 2   "   13.80 "3" : #9 0 0.007 0
repc_a     3055 "WINGATE 2   "   13.80 "3" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     3056 "WINGATE 3   "   13.80 "2" : #9 mva=248.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3056 "WINGATE 3   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 1.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3056 "WINGATE 3   "   13.80 "2" : #9 0 4.65 0.67 1.01 0.22 1
wtgp_a     3056 "WINGATE 3   "   13.80 "2" : #9 0 26 106 15.84 2.4 0.43 0.3 27 0 10 -10
wtgq_a     3056 "WINGATE 3   "   13.80 "2" : #9 0 1.9 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3056 "WINGATE 3   "   13.80 "2" : #9 0 0.007 0
repc_a     3056 "WINGATE 3   "   13.80 "2" : #9 0 0.02 10 2.6 0 1.46 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3057 "WINGATE 4   "   13.80 "1" : #9 mva=236.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 0.007 0
repc_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 mva=238.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8 1.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 0 5.51 1.09 1.79 0.43 1
wtgp_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 0 27 143 29.41 2.92 0.32 0.3 27 0 10 -10
wtgq_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 0 2.2 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 0 0.007 0
repc_a     3060 "STERLING CITY 1 2"   18.00 "2" : #9 0 0.02 9 4.9 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 mva=206.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 9 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 0 5.2 0.97 1.56 0.22 1
wtgp_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 0 29 147 25.94 2.7 0.63 0.3 27 0 10 -10
wtgq_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 0 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 0 0.007 0
repc_a     3061 "STERLING CITY 1 3"   18.00 "3" : #9 0 0.02 8 3.9 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 mva=166.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13.2 4.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 4.04 0.71 1.98 0.25 1
wtgp_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 0.007 0
repc_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 0.02 13 3.2 0 1.76 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 mva=125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 0 5.25 0.7 1.46 0.33 1
wtgp_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 0 30 160 14.09 2.49 0.18 0.3 27 0 10 -10
wtgq_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 0 1 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 0 0.007 0
repc_a     3063 "STERLING CITY 1 5"   18.00 "4" : #9 0 0.02 8 3.4 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 mva=202.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 14 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 4.1 0.75 1.65 0.25 1
wtgp_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 28 162 23.35 1.68 0.64 0.3 27 0 10 -10
wtgq_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 1.4 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 0.007 0
repc_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 0.02 3 3.7 0 1.54 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3068 "TRENT 1 1   "   20.00 "1" : #9 mva=168.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 15 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 4.3 0.66 1.12 0.47 1
wtgp_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 29 117 22.66 2.16 0.08 0.3 27 0 10 -10
wtgq_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 0.007 0
repc_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 0.02 11 4.9 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3071 "NOLAN 1     "   24.00 "1" : #9 mva=189.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 2.65 0.98 1.75 0.4 1
wtgp_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 26 109 29.49 2.84 0.27 0.3 27 0 10 -10
wtgq_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 2.2 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 0.007 0
repc_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 0.02 5 4.4 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 mva=110.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 6 3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 2.64 0.9 1.14 0.47 1
wtgp_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 26 144 24.77 2.8 0.19 0.3 27 0 10 -10
wtgq_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 2.4 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 0.007 0
repc_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 0.02 14 3.3 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 mva=276.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 11 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 5.42 0.78 1.73 0.18 1
wtgp_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 26 126 28.04 2.2 0.03 0.3 27 0 10 -10
wtgq_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 1.9 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 0.007 0
repc_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 0.02 3 4.7 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 mva=258.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 0.007 0
repc_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 mva=83.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 4.56 0.75 1.62 0.2 1
wtgp_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 27 178 18.95 2.53 0.63 0.3 27 0 10 -10
wtgq_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 1.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 0.007 0
repc_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 0.02 16 2.1 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 mva=81.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 4.72 0.72 1.39 0.22 1
wtgp_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 26 119 11.51 2.05 0.39 0.3 27 0 10 -10
wtgq_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 2.5 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 0.007 0
repc_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 0.02 14 1.2 0 1.96 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 4.89 1.09 1.44 0.37 1
wtgp_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 27 145 23.53 1.25 0.52 0.3 27 0 10 -10
wtgq_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 3 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 0.007 0
repc_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 0.02 15 4.6 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 mva=134 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 4.49 1.04 1.03 0.14 1
wtgp_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 27 169 24.22 1.11 0.57 0.3 27 0 10 -10
wtgq_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 2.1 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 0.007 0
repc_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 0.02 14 2.4 0 1.98 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 mva=202.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 2.83 0.89 1.98 0.21 1
wtgp_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 29 101 19.08 1.37 0.1 0.3 27 0 10 -10
wtgq_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 1.2 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.007 0
repc_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.02 8 2.7 0 1.18 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     3104 "BUCHANAN DAM 1 0"  115.00 "3" : #9 mva=20.3 4.7 0.04 0.08 5 0 2.45 2.25 0.55 0.5 0.39 0.07 0.38 0 0 0
ieeet1     3104 "BUCHANAN DAM 1 0"  115.00 "3" : #9 0 57.84 0.07 1 -1 0 0.77 0.08 0.93 0 2.78 3.79 0.07 0.29 0
hygov      3104 "BUCHANAN DAM 1 0"  115.00 "3" : #9 0.05 0.7 9.81 0.16 0.5 0.18 1 0 3.45 1.36 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      3104 "BUCHANAN DAM 1 0"  115.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 mva=20.3 5.97 0.06 0.05 5 0 2.49 2.28 1.05 0.75 0.59 0.07 0.38 0 0 0
hygov      3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 0.05 0.72 9.93 0.13 0.15 0.17 1 0 1.68 1.12 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     3106 "BUCHANAN DAM 1 2"   13.20 "2" : #9 mva=20.3 3.08 0.02 0.05 5 0 1.52 1.5 0.36 0.35 0.27 0.05 0.34 0 0 0
hygov      3106 "BUCHANAN DAM 1 2"   13.20 "2" : #9 0.05 0.5 8.61 0.19 0.53 0.09 1 0 1.4 1.09 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      3106 "BUCHANAN DAM 1 2"   13.20 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 mva=172.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 0.007 0
repc_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 mva=88.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 3.54 0.71 1.51 0.37 1
wtgp_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 27 128 20.42 1.77 0.38 0.3 27 0 10 -10
wtgq_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 2.4 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 0.007 0
repc_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 0.02 18 3.7 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 mva=77.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 0 4.24 0.98 1.07 0.17 1
wtgp_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 0 26 115 23.41 2.54 0.28 0.3 27 0 10 -10
wtgq_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 0 2.2 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 0 0.007 0
repc_a     3113 "STERLING CITY 2 2"   18.00 "2" : #9 0 0.02 10 2.1 0 1.63 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3115 "ROTAN 0     "  115.00 "1" : #9 mva=33.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 4.49 0.78 1.58 0.49 1
wtgp_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 26 149 24.44 2.59 0.69 0.3 27 0 10 -10
wtgq_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 1.1 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 0.007 0
repc_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 0.02 6 1.9 0 1.92 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3117 "SYNDER 1    "   13.80 "1" : #9 mva=133.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.1 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 6.43 0.97 1.42 0.13 1
wtgp_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 0.007 0
repc_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 0.02 9 1.8 0 1.91 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 mva=218.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11.4 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 7.04 0.99 1.92 0.18 1
wtgp_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 0.007 0
repc_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 0.02 11 1.1 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4010 "SARITA 3 1  "   20.00 "1" : #9 mva=224 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 6.21 0.81 1.1 0.36 1
wtgp_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 27 157 20.84 2.28 0.38 0.3 27 0 10 -10
wtgq_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 1.4 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 0.007 0
repc_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 0.02 12 1.1 0 1.24 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4026 "CHRISTINE 2 "   13.80 "1" : #9 mva=434.4 5.46 0.03 0.93 0.06 5 0 2.29 2.12 0.13 0.57 0.12 0.09 0.16 0.56 0 0 0
ieeeg1     4026 "CHRISTINE 2 "   13.80 "1" : #9 26 1 1 0.15 1 -10 1 0 0.05 0.39 0 4.97 0.32 0 0.2 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4026 "CHRISTINE 2 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.403774 0.250935 0.403774 0.250935 0.1 -0.1 1 0 0
genrou     4030 "FANNIN 2    "   13.80 "1" : #9 mva=727.8 3.16 0.06 0.48 0.06 4 0 2.29 2.12 0.33 0.75 0.26 0.2 0.14 0.52 0 0 0
ieeet1     4030 "FANNIN 2    "   13.80 "1" : #9 0 133.74 0.05 1 -1 0 0.9 0.06 0.96 0 3.6 3.79 0.06 0.23 0
ieeeg1     4030 "FANNIN 2    "   13.80 "1" : #9 18 1 1 0.15 1 -10 1 0 0.11 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4030 "FANNIN 2    "   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.5 1 1 0.5 0.1 1 5 9 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 1 0 0
genrou     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 mva=36.7 4.33 0.03 0.48 0.05 5 0 1.48 1.47 0.21 0.64 0.13 0.1 0.08 0.4 0 0 0
ggov1      4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 mwcap=36.7 0.03 1 1 0.05 -0.05 2.74 0.47 0 1 1 0.15 0.43 1.18 0.15 0.39 0 0 0 3 2.61 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 mva=11.7 3.84 0.05 0.05 5 0 2.22 2.06 0.39 0.23 0.18 0.11 0.46 0 0 0
hygov      4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 0.05 0.8 10.94 0.03 0.22 0.15 1 0 1.8 1.04 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     4046 "FALCON HEIGHTS 1 2"   13.80 "2" : #9 mva=11.1 6.06 0.05 0.07 5 0 2.48 2.27 0.73 0.52 0.41 0.1 0.44 0 0 0
hygov      4046 "FALCON HEIGHTS 1 2"   13.80 "2" : #9 0.05 0.57 10.87 0.06 0.17 0.18 1 0 1.8 1.21 0.2 0.06 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      4046 "FALCON HEIGHTS 1 2"   13.80 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 1 0.098392 0.004638 0.098392 0.004638 0.1 -0.1 1 0 0
gensal     4047 "FALCON HEIGHTS 1 3"   13.80 "3" : #9 mva=11.1 6.32 0.02 0.05 5 0 2.01 1.89 0.31 0.24 0.19 0.18 0.6 0 0 0
hygov      4047 "FALCON HEIGHTS 1 3"   13.80 "3" : #9 0.06 0.5 10.4 0.14 1.02 0.2 1 0 1.17 1.17 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      4047 "FALCON HEIGHTS 1 3"   13.80 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 mva=302.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 4.7 0.91 1.33 0.46 1
wtgp_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 26 110 28.27 1.91 0.36 0.3 27 0 10 -10
wtgq_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 2 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 0.007 0
repc_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 0.02 4 3.1 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4052 "BISHOP 1    "   18.00 "1" : #9 mva=36.1 5.59 0.04 1.42 0.04 5 0 1.44 1.43 0.29 0.72 0.25 0.19 0.06 0.36 0 0 0
esst4b     4052 "BISHOP 1    "   18.00 "1" : #9 0 7.23 7.23 0.01667 1 -0.87 1 0 99 -99 0 5.25 0 0 0.07 0 11.63 999
ggov1      4052 "BISHOP 1    "   18.00 "1" : #9 mwcap=36.1 0.04 1 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.25 1.22 0.18 0.39 0 0 0 3 1.81 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4052 "BISHOP 1    "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4058 "GREGORY 2   "   13.80 "1" : #9 mva=172.2 5.53 0.05 1.23 0.05 5 0 1.68 1.63 0.42 0.83 0.36 0.28 0.08 0.4 0 0 0
esst4b     4058 "GREGORY 2   "   13.80 "1" : #9 0 6.39 6.39 0.01667 1 -0.87 1 0 99 -99 0 5.89 0 0 0.13 0 11.63 999
ggov1      4058 "GREGORY 2   "   13.80 "1" : #9 mwcap=172.2 0.05 1 1 0.05 -0.05 6.52 1.11 0 1 1 0.15 0.22 1.25 0.2 0.28 0 0 0 3 2.64 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4058 "GREGORY 2   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.674914 0.150125 0.674914 0.150125 0.1 -0.1 1 0 0
genrou     4059 "GREGORY 3   "   13.80 "1" : #9 mva=172.2 3.41 0.06 0.8 0.06 5 0 1.57 1.54 0.37 0.79 0.26 0.2 0.1 0.44 0 0 0
esst4b     4059 "GREGORY 3   "   13.80 "1" : #9 0 6.25 6.25 0.01667 1 -0.87 1 0 99 -99 0 5.21 0 0 0.1 0 11.63 999
ggov1      4059 "GREGORY 3   "   13.80 "1" : #9 mwcap=172.2 0.05 1 1 0.05 -0.05 6.12 1.05 0 1 1 0.15 0.21 1.14 0.12 0.29 0 0 0 3 2.81 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4059 "GREGORY 3   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 1 0 0
genrou     4060 "GREGORY 4   "   13.80 "1" : #9 mva=166.7 6.53 0.04 0.5 0.05 5 0 1.49 1.47 0.16 0.6 0.14 0.11 0.13 0.5 0 0 0
ggov1      4060 "GREGORY 4   "   13.80 "1" : #9 mwcap=166.7 0.03 1 1 0.05 -0.05 8.5 1.45 0 1 1 0.15 0.36 1.15 0.13 0.17 0 0 0 3 2.74 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4060 "GREGORY 4   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 1.76028 0.05756 1.76028 0.05756 0.1 -0.1 1 0 0
genrou     4069 "CORPUS CHRISTI 17 0"  115.00 "1" : #9 mva=29.6 5.9 0.02 1.15 0.05 5 0 1.55 1.52 0.36 0.78 0.32 0.25 0.13 0.5 0 0 0
ggov1      4069 "CORPUS CHRISTI 17 0"  115.00 "1" : #9 mwcap=29.6 0.03 1 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.26 1.23 0.19 0.36 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4069 "CORPUS CHRISTI 17 0"  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4069 "CORPUS CHRISTI 17 0"  115.00 "2" : #9 mva=29.6 3.65 0.06 1.1 0.04 5 0 2.1 1.97 0.38 0.8 0.36 0.28 0.1 0.44 0 0 0
esst4b     4069 "CORPUS CHRISTI 17 0"  115.00 "2" : #9 0 5.92 5.92 0.01667 1 -0.87 1 0 99 -99 0 6.14 0 0 0.14 0 11.63 999
ggov1      4069 "CORPUS CHRISTI 17 0"  115.00 "2" : #9 mwcap=29.6 0.05 1 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.37 1.16 0.14 0.2 0 0 0 3 1.47 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4069 "CORPUS CHRISTI 17 0"  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4075 "MISSION 1 2 "   24.00 "1" : #9 mva=201.1 6.08 0.04 0.75 0.05 5 0 1.57 1.54 0.39 0.81 0.23 0.18 0.09 0.42 0 0 0
esst4b     4075 "MISSION 1 2 "   24.00 "1" : #9 0 7.09 7.09 0.01667 1 -0.87 1 0 99 -99 0 5.6 0 0 0.1 0 11.63 999
ggov1      4075 "MISSION 1 2 "   24.00 "1" : #9 mwcap=201.1 0.05 1 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.21 1.2 0.17 0.34 0 0 0 3 2.16 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4075 "MISSION 1 2 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4076 "MISSION 1 3 "   24.00 "1" : #9 mva=196.7 5.04 0.03 0.37 0.04 5 0 1.97 1.86 0.37 0.79 0.3 0.23 0.07 0.38 0 0 0
esst4b     4076 "MISSION 1 3 "   24.00 "1" : #9 0 6.57 6.57 0.01667 1 -0.87 1 0 99 -99 0 5.39 0 0 0.11 0 11.63 999
ggov1      4076 "MISSION 1 3 "   24.00 "1" : #9 mwcap=196.7 0.03 1 1 0.05 -0.05 3.9 0.67 0 1 1 0.15 0.35 1.23 0.19 0.37 0 0 0 3 2.86 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4076 "MISSION 1 3 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4077 "MISSION 1 4 "   24.00 "1" : #9 mva=196.7 5.36 0.04 0.38 0.05 5 0 1.75 1.68 0.29 0.72 0.23 0.18 0.05 0.34 0 0 0
ggov1      4077 "MISSION 1 4 "   24.00 "1" : #9 mwcap=196.7 0.04 1 1 0.05 -0.05 7.31 1.25 0 1 1 0.15 0.27 1.11 0.1 0.15 0 0 0 3 1.36 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4077 "MISSION 1 4 "   24.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.386141 0.262394 0.386141 0.262394 0.1 -0.1 1 0 0
genrou     4082 "CORPUS CHRISTI 3 2"   13.80 "2" : #9 mva=354.4 3.57 0.04 0.31 0.07 5 0 1.93 1.83 0.36 0.78 0.28 0.22 0.08 0.4 0 0 0
ggov1      4082 "CORPUS CHRISTI 3 2"   13.80 "2" : #9 mwcap=354.4 0.04 1 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.33 1.19 0.16 0.35 0 0 0 3 2.24 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4082 "CORPUS CHRISTI 3 2"   13.80 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.675907 0.037476 0.675907 0.037476 0.1 -0.1 1 0 0
genrou     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 mva=324.4 4.02 0.03 1.38 0.06 5 0 2.32 2.14 0.38 0.8 0.31 0.24 0.16 0.56 0 0 0
esst4b     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 0 3.61 3.61 0.01667 1 -0.87 1 0 99 -99 0 5.54 0 0 0.08 0 11.63 999
ggov1      4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 mwcap=324.4 0.04 1 1 0.05 -0.05 4.96 0.85 0 1 1 0.15 0.46 1.16 0.14 0.23 0 0 0 3 2.23 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     4084 "CORPUS CHRISTI 3 4"   13.80 "3" : #9 mva=174.4 3.01 0.05 0.96 0.08 5 0 1.96 1.85 0.24 0.67 0.15 0.12 0.06 0.36 0 0 0
esst4b     4084 "CORPUS CHRISTI 3 4"   13.80 "3" : #9 0 4.57 4.57 0.01667 1 -0.87 1 0 99 -99 0 4.59 0 0 0.09 0 11.63 999
ggov1      4084 "CORPUS CHRISTI 3 4"   13.80 "3" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 3.88 0.66 0 1 1 0.15 0.3 1.16 0.14 0.13 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4084 "CORPUS CHRISTI 3 4"   13.80 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     4085 "CORPUS CHRISTI 3 5"   13.80 "4" : #9 mva=174.4 3.57 0.05 0.43 0.07 5 0 2.12 1.98 0.45 0.86 0.3 0.23 0.08 0.4 0 0 0
ggov1      4085 "CORPUS CHRISTI 3 5"   13.80 "4" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 9.3 1.59 0 1 1 0.15 0.44 1.15 0.13 0.12 0 0 0 3 1.59 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4085 "CORPUS CHRISTI 3 5"   13.80 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.414829 0.244248 0.414829 0.244248 0.1 -0.1 1 0 0
genrou     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 mva=11.1 5.52 0.02 1.25 0.06 5 0 2.18 2.03 0.45 0.86 0.33 0.26 0.13 0.5 0 0 0
ieeet1     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 0 64.12 0.03 1 -1 0 0.69 0.1 1.01 0 3.38 2.71 0.05 0.29 0
ieeeg1     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 18 1 1 0.1 1 -10 1 0 0.22 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4090 "SANTA ROSA 1 1"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "1" : #9 mva=20.3 6.07 0.06 0.46 0.05 5 0 1.44 1.43 0.24 0.67 0.14 0.11 0.08 0.4 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "1" : #9 0 6.79 6.79 0.01667 1 -0.87 1 0 99 -99 0 6.36 0 0 0.11 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "1" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 3.5 0.6 0 1 1 0.15 0.44 1.19 0.16 0.34 0 0 0 3 2.45 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "10" : #9 mva=20.3 6.39 0.03 1.4 0.06 5 0 1.93 1.83 0.46 0.87 0.43 0.34 0.11 0.46 0 0 0
ggov1      4103 "EDINBURG 1 0"  115.00 "10" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 5.49 0.94 0 1 1 0.15 0.38 1.12 0.11 0.42 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "10" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "11" : #9 mva=20.3 6.58 0.04 0.91 0.07 5 0 1.91 1.81 0.47 0.88 0.44 0.35 0.06 0.36 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "11" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 4.83 0 0 0.09 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "11" : #9 mwcap=20.3 0.03 1 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.21 1.18 0.15 0.29 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "11" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.022126 0.018578 0.022126 0.018578 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "12" : #9 mva=20.3 5.1 0.04 1.06 0.07 5 0 2.38 2.19 0.64 1.03 0.51 0.4 0.15 0.54 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "12" : #9 0 5.81 5.81 0.01667 1 -0.87 1 0 99 -99 0 6.06 0 0 0.14 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "12" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 4.9 0.84 0 1 1 0.15 0.46 1.1 0.09 0.45 0 0 0 3 1.25 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "12" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.034201 0.011867 0.034201 0.011867 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "2" : #9 mva=20.3 4.53 0.04 0.68 0.07 5 0 2.25 2.09 0.43 0.84 0.31 0.24 0.1 0.44 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "2" : #9 0 5.6 5.6 0.01667 1 -0.87 1 0 99 -99 0 6.27 0 0 0.14 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "2" : #9 mwcap=20.3 0.03 1 1 0.05 -0.05 5.55 0.95 0 1 1 0.15 0.4 1.19 0.16 0.37 0 0 0 3 2.65 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "3" : #9 mva=20.3 4 0.04 1.4 0.07 5 0 1.89 1.8 0.42 0.83 0.35 0.27 0.14 0.52 0 0 0
ggov1      4103 "EDINBURG 1 0"  115.00 "3" : #9 mwcap=20.3 0.05 1 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.4 1.15 0.13 0.13 0 0 0 3 1.26 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "4" : #9 mva=20.3 3.37 0.05 0.32 0.06 5 0 1.9 1.8 0.46 0.87 0.3 0.23 0.12 0.48 0 0 0
ggov1      4103 "EDINBURG 1 0"  115.00 "4" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.35 1.2 0.17 0.11 0 0 0 3 1.08 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.0779 0.00521 0.0779 0.00521 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "5" : #9 mva=20.3 5.13 0.04 0.55 0.07 5 0 1.89 1.8 0.29 0.72 0.19 0.15 0.08 0.4 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "5" : #9 0 5.54 5.54 0.01667 1 -0.87 1 0 99 -99 0 4.99 0 0 0.1 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "5" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 2.92 0.5 0 1 1 0.15 0.4 1.15 0.13 0.43 0 0 0 3 1.51 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "6" : #9 mva=20.3 3.42 0.03 1.42 0.05 5 0 2.2 2.05 0.43 0.84 0.36 0.28 0.14 0.52 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "6" : #9 0 4.32 4.32 0.01667 1 -0.87 1 0 99 -99 0 6.59 0 0 0.09 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "6" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.36 1.16 0.14 0.12 0 0 0 3 2.63 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "6" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.031672 0.01441 0.031672 0.01441 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "7" : #9 mva=20.3 6.09 0.05 0.8 0.06 5 0 1.88 1.79 0.37 0.79 0.23 0.18 0.08 0.4 0 0 0
ggov1      4103 "EDINBURG 1 0"  115.00 "7" : #9 mwcap=20.3 0.03 1 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.25 1.2 0.17 0.44 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "8" : #9 mva=20.3 5.03 0.05 0.93 0.06 5 0 1.83 1.75 0.31 0.73 0.27 0.21 0.09 0.42 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "8" : #9 0 7.16 7.16 0.01667 1 -0.87 1 0 99 -99 0 6.84 0 0 0.08 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "8" : #9 mwcap=20.3 0.05 1 1 0.05 -0.05 6.28 1.07 0 1 1 0.15 0.29 1.25 0.2 0.24 0 0 0 3 2.43 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "8" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4103 "EDINBURG 1 0"  115.00 "9" : #9 mva=20.3 5.27 0.04 0.48 0.05 5 0 1.95 1.84 0.37 0.79 0.29 0.23 0.09 0.42 0 0 0
esst4b     4103 "EDINBURG 1 0"  115.00 "9" : #9 0 6.62 6.62 0.01667 1 -0.87 1 0 99 -99 0 5.05 0 0 0.09 0 11.63 999
ggov1      4103 "EDINBURG 1 0"  115.00 "9" : #9 mwcap=20.3 0.04 1 1 0.05 -0.05 5.22 0.89 0 1 1 0.15 0.31 1.22 0.18 0.47 0 0 0 3 2.99 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4103 "EDINBURG 1 0"  115.00 "9" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.025915 0.01761 0.025915 0.01761 0.1 -0.1 1 0 0
regc_a     4105 "TAFT 2 1    "   18.00 "1" : #9 mva=200 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 0.007 0
repc_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     4115 "LAREDO 1 2  "   13.80 "4" : #9 mva=100.1 4.49 0.06 0.86 0.08 5 0 2.47 2.26 0.65 1.04 0.52 0.41 0.12 0.48 0 0 0
ggov1      4115 "LAREDO 1 2  "   13.80 "4" : #9 mwcap=100.1 0.03 1 1 0.05 -0.05 8.95 1.53 0 1 1 0.15 0.27 1.1 0.09 0.26 0 0 0 3 2.81 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4115 "LAREDO 1 2  "   13.80 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4116 "LAREDO 1 3  "   13.80 "5" : #9 mva=97 4.47 0.05 1.36 0.07 5 0 2.49 2.28 0.64 1.03 0.55 0.43 0.05 0.34 0 0 0
ggov1      4116 "LAREDO 1 3  "   13.80 "5" : #9 mwcap=97 0.05 1 1 0.05 -0.05 5.96 1.02 0 1 1 0.15 0.34 1.16 0.14 0.28 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4116 "LAREDO 1 3  "   13.80 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.327744 0.157728 0.327744 0.157728 0.1 -0.1 1 0 0
regc_a     4121 "SANTA MARIA 0"  115.00 "1" : #9 mva=50 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4121 "SANTA MARIA 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 10.8 4.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4121 "SANTA MARIA 0"  115.00 "1" : #9 0 0.02 8 1.4 0 1.33 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4133 "PEARSALL 2  "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4133 "PEARSALL 2  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13.7 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4133 "PEARSALL 2  "   20.00 "1" : #9 0 0.02 10 4.2 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 mva=314.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 6.93 0.87 1.52 0.19 1
wtgp_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 27 162 17.87 1.3 0.5 0.3 27 0 10 -10
wtgq_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 0.007 0
repc_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 0.02 17 2.5 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4160 "CORPUS CHRISTI 1 2"   13.80 "7" : #9 mva=354.4 5.57 0.04 1.32 0.07 5 0 2.27 2.1 0.59 0.99 0.42 0.33 0.08 0.4 0 0 0
esst4b     4160 "CORPUS CHRISTI 1 2"   13.80 "7" : #9 0 6.08 6.08 0.01667 1 -0.87 1 0 99 -99 0 5.31 0 0 0.11 0 11.63 999
ggov1      4160 "CORPUS CHRISTI 1 2"   13.80 "7" : #9 mwcap=354.4 0.03 1 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.36 1.22 0.18 0.43 0 0 0 3 2.22 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4160 "CORPUS CHRISTI 1 2"   13.80 "7" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4161 "CORPUS CHRISTI 1 3"   13.80 "8" : #9 mva=174.4 3.36 0.03 1.19 0.06 5 0 1.61 1.57 0.23 0.66 0.16 0.12 0.17 0.58 0 0 0
ggov1      4161 "CORPUS CHRISTI 1 3"   13.80 "8" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 4.48 0.77 0 1 1 0.15 0.46 1.1 0.09 0.44 0 0 0 3 1.95 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4161 "CORPUS CHRISTI 1 3"   13.80 "8" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.393806 0.131269 0.393806 0.131269 0.1 -0.1 1 0 0
genrou     4162 "CORPUS CHRISTI 1 4"   13.80 "9" : #9 mva=174.4 3.05 0.05 1.45 0.06 5 0 1.97 1.86 0.48 0.89 0.34 0.27 0.11 0.46 0 0 0
ggov1      4162 "CORPUS CHRISTI 1 4"   13.80 "9" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.48 1.1 0.09 0.32 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4162 "CORPUS CHRISTI 1 4"   13.80 "9" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.378828 0.185736 0.378828 0.185736 0.1 -0.1 1 0 0
regc_a     4166 "SARITA 2 1  "   13.80 "1" : #9 mva=224 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 15 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 6.32 0.91 1.11 0.28 1
wtgp_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 27 130 29.18 1.03 0.78 0.3 27 0 10 -10
wtgq_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 2.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 0.007 0
repc_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 0.02 3 2.1 0 1.64 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 5 4.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 4.92 0.82 1.63 0.4 1
wtgp_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 27 128 22.66 1.27 0.67 0.3 27 0 10 -10
wtgq_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 2.5 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 0.007 0
repc_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 0.02 13 2.9 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5012 "DENTON 5 0  "  161.00 "1" : #9 mva=20.9 6.33 0.03 0.46 0.08 5 0 2.13 1.99 0.57 0.97 0.45 0.35 0.17 0.58 0 0 0
ggov1      5012 "DENTON 5 0  "  161.00 "1" : #9 mwcap=20.9 0.03 1 1 0.05 -0.05 3.17 0.54 0 1 1 0.15 0.22 1.15 0.13 0.5 0 0 0 3 1.08 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "10" : #9 mva=20.9 6.44 0.04 0.85 0.08 5 0 2.04 1.92 0.47 0.88 0.44 0.35 0.05 0.34 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "10" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 5.54 0 0 0.1 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "10" : #9 mwcap=20.9 0.03 1 1 0.05 -0.05 6.32 1.08 0 1 1 0.15 0.43 1.1 0.09 0.38 0 0 0 3 2.65 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "10" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "11" : #9 mva=20.9 5.82 0.04 1.48 0.05 5 0 2.24 2.08 0.62 1.01 0.54 0.43 0.18 0.6 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "11" : #9 0 7.03 7.03 0.01667 1 -0.87 1 0 99 -99 0 5.72 0 0 0.08 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "11" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 5.2 0.89 0 1 1 0.15 0.22 1.1 0.09 0.44 0 0 0 3 2.85 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "11" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.036871 0.01087 0.036871 0.01087 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "12" : #9 mva=20.9 4.78 0.04 1.19 0.04 5 0 1.98 1.87 0.54 0.94 0.41 0.32 0.13 0.5 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "12" : #9 0 5.3 5.3 0.01667 1 -0.87 1 0 99 -99 0 5.53 0 0 0.12 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "12" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 6.2 1.06 0 1 1 0.15 0.47 1.12 0.11 0.18 0 0 0 3 1.26 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "12" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.038457 0.010421 0.038457 0.010421 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "2" : #9 mva=20.9 5.63 0.06 0.83 0.05 5 0 1.81 1.73 0.49 0.9 0.44 0.35 0.05 0.34 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "2" : #9 0 7.41 7.41 0.01667 1 -0.87 1 0 99 -99 0 5.09 0 0 0.11 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "2" : #9 mwcap=20.9 0.03 1 1 0.05 -0.05 5.33 0.91 0 1 1 0.15 0.42 1.11 0.1 0.43 0 0 0 3 2.58 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.034522 0.01322 0.034522 0.01322 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "3" : #9 mva=20.9 6.06 0.05 0.59 0.07 5 0 2.31 2.14 0.48 0.89 0.44 0.35 0.13 0.5 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "3" : #9 0 7.03 7.03 0.01667 1 -0.87 1 0 99 -99 0 5.86 0 0 0.08 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "3" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 5.6 0.96 0 1 1 0.15 0.48 1.15 0.13 0.2 0 0 0 3 2.83 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "4" : #9 mva=20.9 3.74 0.04 0.54 0.08 5 0 2.12 1.98 0.58 0.98 0.51 0.4 0.09 0.42 0 0 0
ggov1      5012 "DENTON 5 0  "  161.00 "4" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.49 1.11 0.1 0.33 0 0 0 3 2.85 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.414829 0.244248 0.414829 0.244248 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "5" : #9 mva=20.9 5.75 0.03 0.98 0.07 5 0 2.48 2.27 0.46 0.87 0.3 0.23 0.07 0.38 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "5" : #9 0 6.66 6.66 0.01667 1 -0.87 1 0 99 -99 0 5.62 0 0 0.11 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "5" : #9 mwcap=20.9 0.03 1 1 0.05 -0.05 9.24 1.58 0 1 1 0.15 0.22 1.23 0.19 0.16 0 0 0 3 1.71 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "6" : #9 mva=20.9 5.27 0.02 0.98 0.07 5 0 2.08 1.95 0.15 0.59 0.11 0.08 0.11 0.46 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "6" : #9 0 5.75 5.75 0.01667 1 -0.87 1 0 99 -99 0 5.03 0 0 0.08 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "6" : #9 mwcap=20.9 0.03 1 1 0.05 -0.05 4.13 0.71 0 1 1 0.15 0.46 1.23 0.19 0.19 0 0 0 3 2.64 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "6" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.027841 0.016392 0.027841 0.016392 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "7" : #9 mva=20.9 3.57 0.05 1.26 0.05 5 0 2.14 2 0.43 0.84 0.26 0.2 0.09 0.42 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "7" : #9 0 5.62 5.62 0.01667 1 -0.87 1 0 99 -99 0 6.78 0 0 0.13 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "7" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.49 1.12 0.11 0.11 0 0 0 3 2.6 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 1 0.042932 0.009335 0.042932 0.009335 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "8" : #9 mva=20.9 4.18 0.04 0.95 0.07 5 0 1.84 1.76 0.18 0.62 0.14 0.11 0.06 0.36 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "8" : #9 0 5.78 5.78 0.01667 1 -0.87 1 0 99 -99 0 6.89 0 0 0.07 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "8" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 7.18 1.23 0 1 1 0.15 0.22 1.14 0.12 0.18 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5012 "DENTON 5 0  "  161.00 "9" : #9 mva=20.9 3.82 0.05 1.34 0.05 5 0 1.95 1.84 0.21 0.64 0.14 0.11 0.14 0.52 0 0 0
esst4b     5012 "DENTON 5 0  "  161.00 "9" : #9 0 6.49 6.49 0.01667 1 -0.87 1 0 99 -99 0 4.71 0 0 0.1 0 11.63 999
ggov1      5012 "DENTON 5 0  "  161.00 "9" : #9 mwcap=20.9 0.04 1 1 0.05 -0.05 9.74 1.66 0 1 1 0.15 0.28 1.19 0.16 0.11 0 0 0 3 2.2 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5012 "DENTON 5 0  "  161.00 "9" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 mva=133.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 0 6.44 0.69 1.96 0.32 1
wtgp_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 0 26 127 18.87 2.31 0.08 0.3 27 0 10 -10
wtgq_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 0 2.7 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 0 0.007 0
repc_a     5020 "JACKSBORO 1 2"   13.80 "BC" : #9 0 0.02 4 1.2 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5029 "TROY 0      "  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5029 "TROY 0      "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.7 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5029 "TROY 0      "  161.00 "1" : #9 0 0.02 5 1.3 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5049 "GREENVILLE 1 0"  500.00 "1" : #9 mva=25.6 5.37 0.04 0.41 0.05 5 0 2.12 1.98 0.39 0.81 0.26 0.2 0.14 0.52 0 0 0
ggov1      5049 "GREENVILLE 1 0"  500.00 "1" : #9 mwcap=25.6 0.03 1 1 0.05 -0.05 6.74 1.15 0 1 1 0.15 0.31 1.18 0.15 0.38 0 0 0 3 2.2 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5049 "GREENVILLE 1 0"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5049 "GREENVILLE 1 0"  500.00 "2" : #9 mva=20 5.09 0.04 1.37 0.06 5 0 1.66 1.61 0.21 0.64 0.18 0.14 0.1 0.44 0 0 0
ggov1      5049 "GREENVILLE 1 0"  500.00 "2" : #9 mwcap=20 0.04 1 1 0.05 -0.05 7.72 1.32 0 1 1 0.15 0.38 1.11 0.1 0.15 0 0 0 3 2.77 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5049 "GREENVILLE 1 0"  500.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5051 "GREENVILLE 1 2"   22.00 "1" : #9 mva=45.6 6.53 0.04 0.71 0.07 5 0 1.61 1.57 0.43 0.84 0.3 0.23 0.16 0.56 0 0 0
ggov1      5051 "GREENVILLE 1 2"   22.00 "1" : #9 mwcap=45.6 0.03 1 1 0.05 -0.05 7 1.2 0 1 1 0.15 0.49 1.19 0.16 0.19 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5051 "GREENVILLE 1 2"   22.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5057 "GRAHAM 2    "   13.80 "2" : #9 mva=433.3 3.22 0.04 0.74 0.05 5 0 1.67 1.62 0.26 0.69 0.13 0.1 0.18 0.6 0 0 0
esst4b     5057 "GRAHAM 2    "   13.80 "2" : #9 0 3.29 3.29 0.01667 1 -0.87 1 0 99 -99 0 4.62 0 0 0.15 0 11.63 999
ggov1      5057 "GRAHAM 2    "   13.80 "2" : #9 mwcap=433.3 0.04 1 1 0.05 -0.05 6.78 1.16 0 1 1 0.15 0.29 1.14 0.12 0.34 0 0 0 3 2.93 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5057 "GRAHAM 2    "   13.80 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5058 "GRAHAM 3    "   13.80 "1" : #9 mva=265.6 4.75 0.03 1.03 0.05 5 0 2 1.89 0.41 0.82 0.29 0.23 0.14 0.52 0 0 0
esst4b     5058 "GRAHAM 3    "   13.80 "1" : #9 0 4.97 4.97 0.01667 1 -0.87 1 0 99 -99 0 4.34 0 0 0.12 0 11.63 999
ggov1      5058 "GRAHAM 3    "   13.80 "1" : #9 mwcap=265.6 0.04 1 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.49 1.11 0.1 0.36 0 0 0 3 2.85 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5058 "GRAHAM 3    "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5080 "LORENA 0    "  161.00 "1" : #9 mva=49.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5080 "LORENA 0    "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 9.9 1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5080 "LORENA 0    "  161.00 "1" : #9 0 0.02 16 4.4 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5081 "FORT HOOD 0 "  161.00 "1" : #9 mva=17.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5081 "FORT HOOD 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8.8 3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5081 "FORT HOOD 0 "  161.00 "1" : #9 0 0.02 4 1.4 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5089 "CLIFTON 1 1 "   13.80 "1" : #9 mva=231.1 3.57 0.04 0.44 0.07 5 0 2.07 1.94 0.51 0.91 0.45 0.35 0.17 0.58 0 0 0
esst4b     5089 "CLIFTON 1 1 "   13.80 "1" : #9 0 6.82 6.82 0.01667 1 -0.87 1 0 99 -99 0 5.28 0 0 0.1 0 11.63 999
ggov1      5089 "CLIFTON 1 1 "   13.80 "1" : #9 mwcap=231.1 0.05 1 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.21 1.12 0.11 0.19 0 0 0 3 1.65 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5089 "CLIFTON 1 1 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5115 "CADDO MILLS 0"  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5115 "CADDO MILLS 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.9 3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5115 "CADDO MILLS 0"  161.00 "1" : #9 0 0.02 5 2.2 0 1.8 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5166 "DENTON 1 2  "   13.80 "4" : #9 mva=67.8 3.38 0.05 1.34 0.06 5 0 1.97 1.86 0.39 0.81 0.33 0.26 0.12 0.48 0 0 0
esst4b     5166 "DENTON 1 2  "   13.80 "4" : #9 0 4.38 4.38 0.01667 1 -0.87 1 0 99 -99 0 6.18 0 0 0.12 0 11.63 999
ggov1      5166 "DENTON 1 2  "   13.80 "4" : #9 mwcap=67.8 0.04 1 1 0.05 -0.05 8.68 1.48 0 1 1 0.15 0.27 1.1 0.09 0.2 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5166 "DENTON 1 2  "   13.80 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5167 "DENTON 1 3  "   13.80 "5" : #9 mva=67.8 3.62 0.04 1.43 0.06 5 0 2.16 2.01 0.42 0.83 0.38 0.3 0.12 0.48 0 0 0
ggov1      5167 "DENTON 1 3  "   13.80 "5" : #9 mwcap=67.8 0.03 1 1 0.05 -0.05 5.93 1.01 0 1 1 0.15 0.36 1.22 0.18 0.2 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5167 "DENTON 1 3  "   13.80 "5" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 mva=58.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 15 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 5.1 0.73 1.48 0.32 1
wtgp_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 29 179 15.1 2.77 0.91 0.3 27 0 10 -10
wtgq_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 0.007 0
repc_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 0.02 4 1.9 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5174 "MALONE 0    "  161.00 "1" : #9 mva=55.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5174 "MALONE 0    "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5174 "MALONE 0    "  161.00 "1" : #9 0 0.02 6 2.4 0 1.25 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 0.007 0
repc_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     5206 "POOLVILLE 2 "   13.80 "1" : #9 mva=322.8 5.17 0.03 1.44 0.04 5 0 1.96 1.85 0.29 0.72 0.18 0.14 0.12 0.48 0 0 0
ggov1      5206 "POOLVILLE 2 "   13.80 "1" : #9 mwcap=322.8 0.03 1 1 0.05 -0.05 3.71 0.63 0 1 1 0.15 0.37 1.12 0.11 0.34 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5206 "POOLVILLE 2 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5207 "POOLVILLE 3 "   13.80 "1" : #9 mva=322.8 4.53 0.06 1.02 0.05 5 0 2.47 2.26 0.56 0.96 0.4 0.31 0.17 0.58 0 0 0
esst4b     5207 "POOLVILLE 3 "   13.80 "1" : #9 0 5.26 5.26 0.01667 1 -0.87 1 0 99 -99 0 4.43 0 0 0.14 0 11.63 999
ggov1      5207 "POOLVILLE 3 "   13.80 "1" : #9 mwcap=322.8 0.03 1 1 0.05 -0.05 7.14 1.22 0 1 1 0.15 0.35 1.11 0.1 0.23 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5207 "POOLVILLE 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.123139 0.091424 0.123139 0.091424 0.1 -0.1 1 0 0
genrou     5208 "POOLVILLE 4 "   13.80 "1" : #9 mva=183.3 3.02 0.04 0.56 0.08 5 0 1.51 1.49 0.36 0.78 0.33 0.26 0.16 0.56 0 0 0
esst4b     5208 "POOLVILLE 4 "   13.80 "1" : #9 0 5.61 5.61 0.01667 1 -0.87 1 0 99 -99 0 5.23 0 0 0.1 0 11.63 999
ggov1      5208 "POOLVILLE 4 "   13.80 "1" : #9 mwcap=183.3 0.04 1 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.27 1.14 0.12 0.42 0 0 0 3 2.57 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5208 "POOLVILLE 4 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 mva=220 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 0.007 0
repc_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 0.007 0
repc_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 mva=1338.9 3.31 0.04 0.85 0.07 4 0 2.18 2.03 0.26 0.69 0.14 0.11 0.06 0.36 0 0 0
ieeeg1     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 13 1 1 0.19 1 -10 1 0 0.14 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5262 "GLEN ROSE 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5263 "GLEN ROSE 1 3"   13.80 "2" : #9 mva=1327.8 6.05 0.03 0.69 0.06 4 0 2.38 2.19 0.54 0.94 0.44 0.35 0.12 0.48 0 0 0
ieeeg1     5263 "GLEN ROSE 1 3"   13.80 "2" : #9 19 1 1 0.15 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5263 "GLEN ROSE 1 3"   13.80 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.19734 0.035556 0.19734 0.035556 0.1 -0.1 1 0 0
genrou     5281 "TEMPLE 1 2  "   13.80 "1" : #9 mva=362.2 3.26 0.03 1.29 0.07 5 0 1.95 1.84 0.53 0.93 0.43 0.34 0.06 0.36 0 0 0
esst4b     5281 "TEMPLE 1 2  "   13.80 "1" : #9 0 3.18 3.18 0.01667 1 -0.87 1 0 99 -99 0 5.22 0 0 0.12 0 11.63 999
ggov1      5281 "TEMPLE 1 2  "   13.80 "1" : #9 mwcap=362.2 0.04 1 1 0.05 -0.05 8.65 1.48 0 1 1 0.15 0.29 1.19 0.16 0.21 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5281 "TEMPLE 1 2  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5282 "TEMPLE 1 3  "   13.80 "1" : #9 mva=362.2 5.91 0.05 0.65 0.04 5 0 2.42 2.22 0.41 0.82 0.35 0.27 0.18 0.6 0 0 0
esst4b     5282 "TEMPLE 1 3  "   13.80 "1" : #9 0 6.97 6.97 0.01667 1 -0.87 1 0 99 -99 0 4.57 0 0 0.14 0 11.63 999
ggov1      5282 "TEMPLE 1 3  "   13.80 "1" : #9 mwcap=362.2 0.05 1 1 0.05 -0.05 6.87 1.17 0 1 1 0.15 0.41 1.19 0.16 0.23 0 0 0 3 1.49 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5282 "TEMPLE 1 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     5283 "TEMPLE 1 4  "   13.80 "1" : #9 mva=257.8 5.22 0.04 1.32 0.07 5 0 1.42 1.42 0.24 0.67 0.12 0.09 0.09 0.42 0 0 0
ggov1      5283 "TEMPLE 1 4  "   13.80 "1" : #9 mwcap=257.8 0.04 1 1 0.05 -0.05 8.78 1.5 0 1 1 0.15 0.26 1.16 0.14 0.14 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5283 "TEMPLE 1 4  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5284 "QUINLAN 0   "  161.00 "1" : #9 mva=55.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5284 "QUINLAN 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13.3 1.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5284 "QUINLAN 0   "  161.00 "1" : #9 0 0.02 9 2.8 0 1.59 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     5290 "WHITNEY 0   "  161.00 "1" : #9 mva=23.3 6.4 0.04 0.05 5 0 1.49 1.47 0.32 0.23 0.18 0.14 0.52 0 0 0
hygov      5290 "WHITNEY 0   "  161.00 "1" : #9 0.05 0.67 10.36 0.13 0.4 0.12 1 0 1.04 1.16 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      5290 "WHITNEY 0   "  161.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.055626 0.040576 0.055626 0.040576 0.1 -0.1 1 0 0
gensal     5290 "WHITNEY 0   "  161.00 "2" : #9 mva=23.3 4.51 0.03 0.05 5 0 2.42 2.22 0.96 0.65 0.51 0.14 0.52 0 0 0
hygov      5290 "WHITNEY 0   "  161.00 "2" : #9 0.05 0.56 8.17 0.04 0.41 0.08 1 0 1.42 1.33 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      5290 "WHITNEY 0   "  161.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.366724 0.011992 0.366724 0.011992 0.1 -0.1 1 0 0
genrou     5319 "GRANBURY 1 2"   13.20 "1" : #9 mva=495.9 6.28 0.06 0.36 0.04 5 0 1.47 1.46 0.16 0.6 0.11 0.08 0.06 0.36 0 0 0
esst4b     5319 "GRANBURY 1 2"   13.20 "1" : #9 0 7.04 7.04 0.01667 1 -0.87 1 0 99 -99 0 5.64 0 0 0.14 0 11.63 999
ggov1      5319 "GRANBURY 1 2"   13.20 "1" : #9 mwcap=495.9 0.04 1 1 0.05 -0.05 3.46 0.59 0 1 1 0.15 0.26 1.1 0.09 0.49 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5319 "GRANBURY 1 2"   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5320 "GRANBURY 1 3"   13.20 "1" : #9 mva=365.9 4.52 0.03 1.3 0.05 5 0 2.4 2.21 0.45 0.86 0.34 0.27 0.05 0.34 0 0 0
ggov1      5320 "GRANBURY 1 3"   13.20 "1" : #9 mwcap=365.9 0.05 1 1 0.05 -0.05 6.55 1.12 0 1 1 0.15 0.26 1.23 0.19 0.41 0 0 0 3 1.71 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5320 "GRANBURY 1 3"   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5321 "GRANBURY 1 4"   13.20 "1" : #9 mva=364.2 5.74 0.03 0.57 0.06 5 0 2.06 1.93 0.45 0.86 0.38 0.3 0.09 0.42 0 0 0
ggov1      5321 "GRANBURY 1 4"   13.20 "1" : #9 mwcap=364.2 0.04 1 1 0.05 -0.05 5.61 0.96 0 1 1 0.15 0.38 1.23 0.19 0.34 0 0 0 3 2.07 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5321 "GRANBURY 1 4"   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5324 "DALLAS 2 2  "   13.80 "8" : #9 mva=631.1 6.47 0.06 0.82 0.06 4 0 2.48 2.27 0.43 0.84 0.37 0.29 0.13 0.5 0 0 0
esst4b     5324 "DALLAS 2 2  "   13.80 "8" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 6.43 0 0 0.08 0 11.63 999
ggov1      5324 "DALLAS 2 2  "   13.80 "8" : #9 mwcap=631.1 0.04 1 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.47 1.2 0.17 0.34 0 0 0 3 1.83 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5324 "DALLAS 2 2  "   13.80 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5325 "DALLAS 2 3  "   13.80 "6" : #9 mva=135.6 3.01 0.02 1.36 0.04 5 0 1.88 1.79 0.42 0.83 0.25 0.19 0.14 0.52 0 0 0
ggov1      5325 "DALLAS 2 3  "   13.80 "6" : #9 mwcap=135.6 0.04 1 1 0.05 -0.05 3.21 0.55 0 1 1 0.15 0.5 1.22 0.18 0.15 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5325 "DALLAS 2 3  "   13.80 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.556927 0.181929 0.556927 0.181929 0.1 -0.1 1 0 0
genrou     5326 "DALLAS 2 4  "   13.80 "7" : #9 mva=131.1 3.87 0.03 0.61 0.08 5 0 2.16 2.01 0.43 0.84 0.29 0.23 0.13 0.5 0 0 0
esst4b     5326 "DALLAS 2 4  "   13.80 "7" : #9 0 5.28 5.28 0.01667 1 -0.87 1 0 99 -99 0 5.54 0 0 0.12 0 11.63 999
ggov1      5326 "DALLAS 2 4  "   13.80 "7" : #9 mwcap=131.1 0.04 1 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.24 1.18 0.15 0.15 0 0 0 3 1.34 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5326 "DALLAS 2 4  "   13.80 "7" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5360 "RIESEL 1 2  "   13.80 "1" : #9 mva=1036.2 6.3 0.05 0.85 0.07 4 0 1.55 1.52 0.27 0.7 0.23 0.18 0.14 0.52 0 0 0
ieeet1     5360 "RIESEL 1 2  "   13.80 "1" : #9 0 92.69 0.03 1 -1 0 0.44 0.05 0.99 0 2.18 2.39 0.08 0.22 0
ieeeg1     5360 "RIESEL 1 2  "   13.80 "1" : #9 16 1 1 0.19 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5360 "RIESEL 1 2  "   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5382 "ENNIS 2     "   13.80 "1" : #9 mva=272.3 6.33 0.06 0.48 0.05 5 0 1.81 1.73 0.23 0.66 0.21 0.16 0.1 0.44 0 0 0
esst4b     5382 "ENNIS 2     "   13.80 "1" : #9 0 7.11 7.11 0.01667 1 -0.87 1 0 99 -99 0 4.68 0 0 0.11 0 11.63 999
ggov1      5382 "ENNIS 2     "   13.80 "1" : #9 mwcap=272.3 0.04 1 1 0.05 -0.05 9.9 1.69 0 1 1 0.15 0.3 1.18 0.15 0.21 0 0 0 3 2.07 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5382 "ENNIS 2     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5383 "ENNIS 3     "   13.80 "1" : #9 mva=127.1 3.73 0.04 1.15 0.06 5 0 2.13 1.99 0.55 0.95 0.39 0.31 0.07 0.38 0 0 0
esst4b     5383 "ENNIS 3     "   13.80 "1" : #9 0 6.05 6.05 0.01667 1 -0.87 1 0 99 -99 0 4.77 0 0 0.14 0 11.63 999
ggov1      5383 "ENNIS 3     "   13.80 "1" : #9 mwcap=127.1 0.04 1 1 0.05 -0.05 5.39 0.92 0 1 1 0.15 0.3 1.15 0.13 0.26 0 0 0 3 2.31 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5383 "ENNIS 3     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 mva=180.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 0.007 0
repc_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     5403 "GRANBURY 2 2"   18.00 "ST" : #9 mva=311.1 6.06 0.05 1.18 0.07 5 0 2.39 2.2 0.14 0.32 0.13 0.1 0.14 0.52 0 0 0
esst4b     5403 "GRANBURY 2 2"   18.00 "ST" : #9 0 7.29 7.29 0.01667 1 -0.87 1 0 99 -99 0 5.18 0 0 0.15 0 11.63 999
ggov1      5403 "GRANBURY 2 2"   18.00 "ST" : #9 mwcap=311.1 0.05 1 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.39 1.18 0.15 0.25 0 0 0 3 2.11 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5403 "GRANBURY 2 2"   18.00 "ST" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5404 "GRANBURY 2 3"   18.00 "1" : #9 mva=262.2 3.98 0.03 0.49 0.06 5 0 1.92 1.82 0.17 0.61 0.16 0.12 0.08 0.4 0 0 0
ggov1      5404 "GRANBURY 2 3"   18.00 "1" : #9 mwcap=262.2 0.04 1 1 0.05 -0.05 3.5 0.6 0 1 1 0.15 0.32 1.22 0.18 0.24 0 0 0 3 1.79 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5404 "GRANBURY 2 3"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5405 "GRANBURY 2 4"   18.00 "1" : #9 mva=260.6 5.59 0.06 0.58 0.05 5 0 1.9 1.8 0.35 0.77 0.28 0.22 0.07 0.38 0 0 0
esst4b     5405 "GRANBURY 2 4"   18.00 "1" : #9 0 6.57 6.57 0.01667 1 -0.87 1 0 99 -99 0 4.63 0 0 0.15 0 11.63 999
ggov1      5405 "GRANBURY 2 4"   18.00 "1" : #9 mwcap=260.6 0.05 1 1 0.05 -0.05 7.22 1.23 0 1 1 0.15 0.31 1.19 0.16 0.31 0 0 0 3 1.93 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5405 "GRANBURY 2 4"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5415 "PALO PINTO 1 2"   13.80 "3" : #9 mva=222.2 3.29 0.02 0.4 0.07 5 0 1.65 1.6 0.22 0.65 0.17 0.13 0.07 0.38 0 0 0
esst4b     5415 "PALO PINTO 1 2"   13.80 "3" : #9 0 2.72 2.72 0.01667 1 -0.87 1 0 99 -99 0 5.75 0 0 0.11 0 11.63 999
ggov1      5415 "PALO PINTO 1 2"   13.80 "3" : #9 mwcap=222.2 0.03 1 1 0.05 -0.05 2.46 0.42 0 1 1 0.15 0.3 1.2 0.17 0.3 0 0 0 3 1.62 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5415 "PALO PINTO 1 2"   13.80 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5416 "PALO PINTO 1 3"   13.80 "4" : #9 mva=115.6 5.59 0.03 1.1 0.05 5 0 1.95 1.84 0.52 0.92 0.42 0.33 0.09 0.42 0 0 0
ggov1      5416 "PALO PINTO 1 3"   13.80 "4" : #9 mwcap=115.6 0.03 1 1 0.05 -0.05 8.25 1.41 0 1 1 0.15 0.22 1.18 0.15 0.35 0 0 0 3 2.79 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5416 "PALO PINTO 1 3"   13.80 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5417 "PALO PINTO 1 4"   13.80 "5" : #9 mva=115.6 6.01 0.05 1.4 0.06 5 0 1.49 1.47 0.37 0.79 0.34 0.27 0.06 0.36 0 0 0
esst4b     5417 "PALO PINTO 1 4"   13.80 "5" : #9 0 6.84 6.84 0.01667 1 -0.87 1 0 99 -99 0 6.01 0 0 0.14 0 11.63 999
ggov1      5417 "PALO PINTO 1 4"   13.80 "5" : #9 mwcap=115.6 0.03 1 1 0.05 -0.05 4.12 0.7 0 1 1 0.15 0.36 1.2 0.17 0.39 0 0 0 3 2.46 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5417 "PALO PINTO 1 4"   13.80 "5" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5418 "PALO PINTO 1 5"   13.80 "2" : #9 mva=111.1 5.65 0.04 0.7 0.07 5 0 2.03 1.91 0.31 0.73 0.23 0.18 0.14 0.52 0 0 0
esst4b     5418 "PALO PINTO 1 5"   13.80 "2" : #9 0 6.23 6.23 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.09 0 11.63 999
ggov1      5418 "PALO PINTO 1 5"   13.80 "2" : #9 mwcap=111.1 0.03 1 1 0.05 -0.05 5.88 1.01 0 1 1 0.15 0.35 1.16 0.14 0.32 0 0 0 3 1.25 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5418 "PALO PINTO 1 5"   13.80 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5419 "PALO PINTO 1 6"   13.80 "1" : #9 mva=73.3 4.1 0.05 1.13 0.05 5 0 2.23 2.07 0.58 0.98 0.47 0.37 0.07 0.38 0 0 0
esst4b     5419 "PALO PINTO 1 6"   13.80 "1" : #9 0 5.58 5.58 0.01667 1 -0.87 1 0 99 -99 0 6.36 0 0 0.07 0 11.63 999
ggov1      5419 "PALO PINTO 1 6"   13.80 "1" : #9 mwcap=73.3 0.03 1 1 0.05 -0.05 3.78 0.65 0 1 1 0.15 0.42 1.16 0.14 0.46 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5419 "PALO PINTO 1 6"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     6001 "CONVERSE 0  "  115.00 "1" : #9 mva=44 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6001 "CONVERSE 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.7 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6001 "CONVERSE 0  "  115.00 "1" : #9 0 0.02 13 3.1 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6006 "BASTROP 3   "   13.80 "3" : #9 mva=372.2 3.85 0.04 1.05 0.06 5 0 2.23 2.07 0.22 0.65 0.15 0.12 0.17 0.58 0 0 0
esst4b     6006 "BASTROP 3   "   13.80 "3" : #9 0 6.04 6.04 0.01667 1 -0.87 1 0 99 -99 0 4.79 0 0 0.07 0 11.63 999
ggov1      6006 "BASTROP 3   "   13.80 "3" : #9 mwcap=372.2 0.05 1 1 0.05 -0.05 6.57 1.12 0 1 1 0.15 0.24 1.14 0.12 0.21 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6006 "BASTROP 3   "   13.80 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.463144 0.218768 0.463144 0.218768 0.1 -0.1 1 0 0
genrou     6007 "BASTROP 4   "   13.80 "1" : #9 mva=151.1 4.48 0.04 1.26 0.06 5 0 1.98 1.87 0.43 0.84 0.27 0.21 0.13 0.5 0 0 0
esst4b     6007 "BASTROP 4   "   13.80 "1" : #9 0 5.27 5.27 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.14 0 11.63 999
ggov1      6007 "BASTROP 4   "   13.80 "1" : #9 mwcap=151.1 0.04 1 1 0.05 -0.05 4.26 0.73 0 1 1 0.15 0.27 1.09 0.08 0.19 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6007 "BASTROP 4   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6008 "BASTROP 5   "   13.80 "2" : #9 mva=151.1 5.37 0.03 1.3 0.06 5 0 1.72 1.66 0.15 0.59 0.11 0.08 0.12 0.48 0 0 0
esst4b     6008 "BASTROP 5   "   13.80 "2" : #9 0 6.64 6.64 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.12 0 11.63 999
ggov1      6008 "BASTROP 5   "   13.80 "2" : #9 mwcap=151.1 0.05 1 1 0.05 -0.05 8.3 1.42 0 1 1 0.15 0.31 1.22 0.18 0.11 0 0 0 3 2.48 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6008 "BASTROP 5   "   13.80 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.519435 0.195061 0.519435 0.195061 0.1 -0.1 1 0 0
genrou     6069 "MARION 1 3  "   18.00 "1" : #9 mva=218.9 4.06 0.04 1.03 0.08 5 0 1.94 1.84 0.44 0.85 0.27 0.21 0.07 0.38 0 0 0
esst4b     6069 "MARION 1 3  "   18.00 "1" : #9 0 4.64 4.64 0.01667 1 -0.87 1 0 99 -99 0 6.52 0 0 0.14 0 11.63 999
ggov1      6069 "MARION 1 3  "   18.00 "1" : #9 mwcap=218.9 0.05 1 1 0.05 -0.05 7.27 1.24 0 1 1 0.15 0.46 1.1 0.09 0.16 0 0 0 3 2.16 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6069 "MARION 1 3  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6070 "MARION 1 4  "   18.00 "1" : #9 mva=217.8 3.52 0.03 1.02 0.07 5 0 2.03 1.91 0.13 0.57 0.12 0.09 0.09 0.42 0 0 0
esst4b     6070 "MARION 1 4  "   18.00 "1" : #9 0 6.5 6.5 0.01667 1 -0.87 1 0 99 -99 0 6.09 0 0 0.13 0 11.63 999
ggov1      6070 "MARION 1 4  "   18.00 "1" : #9 mwcap=217.8 0.04 1 1 0.05 -0.05 3.96 0.68 0 1 1 0.15 0.35 1.16 0.14 0.46 0 0 0 3 2.42 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6070 "MARION 1 4  "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6071 "MARION 1 5  "   18.00 "1" : #9 mva=177.8 5.93 0.03 0.55 0.07 5 0 1.45 1.44 0.34 0.76 0.22 0.17 0.09 0.42 0 0 0
ggov1      6071 "MARION 1 5  "   18.00 "1" : #9 mwcap=177.8 0.04 1 1 0.05 -0.05 5.94 1.02 0 1 1 0.15 0.32 1.12 0.11 0.41 0 0 0 3 2.3 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6071 "MARION 1 5  "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6072 "MARION 1 6  "   18.00 "1" : #9 mva=177.8 3.39 0.03 0.49 0.05 5 0 2.22 2.06 0.49 0.9 0.42 0.33 0.16 0.56 0 0 0
esst4b     6072 "MARION 1 6  "   18.00 "1" : #9 0 3.11 3.11 0.01667 1 -0.87 1 0 99 -99 0 6.24 0 0 0.09 0 11.63 999
ggov1      6072 "MARION 1 6  "   18.00 "1" : #9 mwcap=177.8 0.04 1 1 0.05 -0.05 9.53 1.63 0 1 1 0.15 0.36 1.12 0.11 0.18 0 0 0 3 2.95 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6072 "MARION 1 6  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.862817 0.117431 0.862817 0.117431 0.1 -0.1 1 0 0
genrou     6073 "MARION 1 7  "   18.00 "1" : #9 mva=170 3.06 0.05 1.27 0.07 5 0 2.19 2.04 0.59 0.99 0.41 0.32 0.06 0.36 0 0 0
esst4b     6073 "MARION 1 7  "   18.00 "1" : #9 0 3.18 3.18 0.01667 1 -0.87 1 0 99 -99 0 6.36 0 0 0.08 0 11.63 999
ggov1      6073 "MARION 1 7  "   18.00 "1" : #9 mwcap=170 0.03 1 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.46 1.11 0.1 0.13 0 0 0 3 1.48 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6073 "MARION 1 7  "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.081538 0.0261 0.081538 0.0261 0.1 -0.1 1 0 0
genrou     6074 "MARION 1 8  "   18.00 "1" : #9 mva=170 4.49 0.04 0.83 0.07 5 0 1.56 1.53 0.24 0.67 0.15 0.12 0.15 0.54 0 0 0
esst4b     6074 "MARION 1 8  "   18.00 "1" : #9 0 7.27 7.27 0.01667 1 -0.87 1 0 99 -99 0 5.21 0 0 0.12 0 11.63 999
ggov1      6074 "MARION 1 8  "   18.00 "1" : #9 mwcap=170 0.05 1 1 0.05 -0.05 6.82 1.17 0 1 1 0.15 0.31 1.23 0.19 0.3 0 0 0 3 1.28 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6074 "MARION 1 8  "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6078 "LA GRANGE 3 "   22.00 "1" : #9 mva=655.6 5.45 0.03 0.91 0.04 4 0 2.4 2.21 0.61 1 0.53 0.42 0.11 0.46 0 0 0
ieeeg1     6078 "LA GRANGE 3 "   22.00 "1" : #9 25 1 1 0.17 1 -10 1 0 0.1 0.37 0 3.98 0.32 0 0.52 0.31 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6078 "LA GRANGE 3 "   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.028948 0.024306 0.028948 0.024306 0.1 -0.1 1 0 0
genrou     6079 "LA GRANGE 4 "   22.00 "2" : #9 mva=655.6 6.51 0.03 0.72 0.04 4 0 2.34 2.16 0.24 0.67 0.21 0.16 0.18 0.6 0 0 0
ieeet1     6079 "LA GRANGE 4 "   22.00 "2" : #9 0 122.76 0.04 1 -1 0 0.67 0.04 0.97 0 1.91 2.99 0.05 0.31 0
ieeeg1     6079 "LA GRANGE 4 "   22.00 "2" : #9 16 1 1 0.16 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6079 "LA GRANGE 4 "   22.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     6080 "LA GRANGE 5 "   22.00 "3" : #9 mva=483.3 5.59 0.05 0.34 0.06 5 0 1.73 1.67 0.13 0.33 0.12 0.09 0.08 0.4 0 0 0
ieeet1     6080 "LA GRANGE 5 "   22.00 "3" : #9 0 162.31 0.04 1 -1 0 0.92 0.06 0.97 0 3.16 2.73 0.04 0.24 0
ieeeg1     6080 "LA GRANGE 5 "   22.00 "3" : #9 21 1 1 0.11 1 -10 1 0 0.16 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6080 "LA GRANGE 5 "   22.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 7.2 0.578414 0.054065 0.578414 0.054065 0.1 -0.1 1 0 0
gensal     6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 mva=22 6.09 0.02 0.04 5 0 2.23 2.07 0.39 0.38 0.3 0.05 0.34 0 0 0
hygov      6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 0.05 0.6 10.57 0.03 0.55 0.16 1 0 2.04 1.35 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6083 "MARBLE FALLS 1 2"   13.80 "2" : #9 mva=22 5.34 0.06 0.08 5 0 1.68 1.63 0.5 0.35 0.27 0.16 0.56 0 0 0
hygov      6083 "MARBLE FALLS 1 2"   13.80 "2" : #9 0.04 0.59 11.11 0.07 0.19 0.11 1 0 2.1 1.01 0.2 0.13 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6083 "MARBLE FALLS 1 2"   13.80 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6101 "WINCHESTER 0"  500.00 "1" : #9 mva=48.9 3.68 0.03 1.36 0.06 5 0 1.9 1.8 0.52 0.92 0.46 0.36 0.05 0.34 0 0 0
ggov1      6101 "WINCHESTER 0"  500.00 "1" : #9 mwcap=48.9 0.03 1 1 0.05 -0.05 4.84 0.83 0 1 1 0.15 0.5 1.2 0.17 0.26 0 0 0 3 1.85 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6101 "WINCHESTER 0"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6104 "WINCHESTER 3"   13.80 "1" : #9 mva=48.9 5.7 0.05 0.93 0.06 5 0 1.62 1.58 0.32 0.74 0.22 0.17 0.1 0.44 0 0 0
esst4b     6104 "WINCHESTER 3"   13.80 "1" : #9 0 6.77 6.77 0.01667 1 -0.87 1 0 99 -99 0 5.69 0 0 0.13 0 11.63 999
ggov1      6104 "WINCHESTER 3"   13.80 "1" : #9 mwcap=48.9 0.05 1 1 0.05 -0.05 5.55 0.95 0 1 1 0.15 0.38 1.09 0.08 0.24 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6104 "WINCHESTER 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6105 "WINCHESTER 4"   13.80 "1" : #9 mva=48.9 4.55 0.04 0.47 0.07 5 0 1.51 1.49 0.38 0.8 0.25 0.19 0.12 0.48 0 0 0
esst4b     6105 "WINCHESTER 4"   13.80 "1" : #9 0 6.99 6.99 0.01667 1 -0.87 1 0 99 -99 0 5.26 0 0 0.13 0 11.63 999
ggov1      6105 "WINCHESTER 4"   13.80 "1" : #9 mwcap=48.9 0.04 1 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.33 1.25 0.2 0.26 0 0 0 3 2.54 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6105 "WINCHESTER 4"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6106 "WINCHESTER 5"   13.80 "1" : #9 mva=48.9 3.16 0.03 1.03 0.05 5 0 2.27 2.1 0.62 1.01 0.49 0.39 0.06 0.36 0 0 0
ggov1      6106 "WINCHESTER 5"   13.80 "1" : #9 mwcap=48.9 0.03 1 1 0.05 -0.05 5.83 1 0 1 1 0.15 0.48 1.14 0.12 0.13 0 0 0 3 1.84 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6106 "WINCHESTER 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.382726 0.264735 0.382726 0.264735 0.1 -0.1 1 0 0
gensal     6137 "AUSTIN 35 0 "  115.00 "1" : #9 mva=40 6.51 0.03 0.05 5 0 1.75 1.68 0.87 0.71 0.56 0.13 0.5 0 0 0
ieeet1     6137 "AUSTIN 35 0 "  115.00 "1" : #9 0 48.75 0.03 1 -1 0 0.61 0.06 0.97 0 2.34 3.01 0.05 0.28 0
hygov      6137 "AUSTIN 35 0 "  115.00 "1" : #9 0.03 0.72 11.65 0.18 0.27 0.19 1 0 1.41 1.35 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6137 "AUSTIN 35 0 "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6137 "AUSTIN 35 0 "  115.00 "2" : #9 mva=40 3.05 0.03 0.06 5 0 1.52 1.5 0.48 0.31 0.24 0.13 0.5 0 0 0
hygov      6137 "AUSTIN 35 0 "  115.00 "2" : #9 0.05 0.32 10.31 0.19 0.48 0.18 1 0 2.75 1.21 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6137 "AUSTIN 35 0 "  115.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     6137 "AUSTIN 35 0 "  115.00 "3" : #9 mva=40 4.62 0.02 0.06 5 0 1.52 1.5 0.36 0.34 0.27 0.12 0.48 0 0 0
hygov      6137 "AUSTIN 35 0 "  115.00 "3" : #9 0.05 0.76 9.15 0.15 0.34 0.17 1 0 1.52 1.29 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6137 "AUSTIN 35 0 "  115.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     6155 "SAN ANTONIO 26 0"  115.00 "1" : #9 mva=45.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6155 "SAN ANTONIO 26 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14.7 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6155 "SAN ANTONIO 26 0"  115.00 "1" : #9 0 0.02 16 3.4 0 1.08 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6164 "SEGUIN 1 3  "   13.80 "1" : #9 mva=336.7 5.7 0.04 1.47 0.08 5 0 1.61 1.57 0.35 0.77 0.31 0.24 0.11 0.46 0 0 0
ggov1      6164 "SEGUIN 1 3  "   13.80 "1" : #9 mwcap=336.7 0.03 1 1 0.05 -0.05 8.84 1.51 0 1 1 0.15 0.3 1.11 0.1 0.16 0 0 0 3 1.09 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6164 "SEGUIN 1 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.528246 0.019959 0.528246 0.019959 0.1 -0.1 1 0 0
genrou     6165 "SEGUIN 1 4  "   13.80 "1" : #9 mva=183.9 4.04 0.03 0.59 0.04 5 0 2.08 1.95 0.57 0.97 0.4 0.31 0.12 0.48 0 0 0
ggov1      6165 "SEGUIN 1 4  "   13.80 "1" : #9 mwcap=183.9 0.04 1 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.32 1.2 0.17 0.3 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6165 "SEGUIN 1 4  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.037651 0.010645 0.037651 0.010645 0.1 -0.1 1 0 0
genrou     6166 "SEGUIN 1 5  "   13.80 "1" : #9 mva=175.6 5.77 0.05 0.65 0.06 5 0 1.56 1.53 0.17 0.61 0.15 0.12 0.09 0.42 0 0 0
esst4b     6166 "SEGUIN 1 5  "   13.80 "1" : #9 0 7.12 7.12 0.01667 1 -0.87 1 0 99 -99 0 6.99 0 0 0.09 0 11.63 999
ggov1      6166 "SEGUIN 1 5  "   13.80 "1" : #9 mwcap=175.6 0.05 1 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.36 1.12 0.11 0.23 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6166 "SEGUIN 1 5  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6167 "SEGUIN 1 6  "   13.80 "1" : #9 mva=175.6 4.53 0.06 1 0.07 5 0 1.98 1.87 0.31 0.73 0.25 0.19 0.12 0.48 0 0 0
esst4b     6167 "SEGUIN 1 6  "   13.80 "1" : #9 0 4.71 4.71 0.01667 1 -0.87 1 0 99 -99 0 4.81 0 0 0.14 0 11.63 999
ggov1      6167 "SEGUIN 1 6  "   13.80 "1" : #9 mwcap=175.6 0.05 1 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.44 1.23 0.19 0.3 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6167 "SEGUIN 1 6  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6175 "AUSTIN 16 0 "  115.00 "1" : #9 mva=51.7 4.59 0.03 1.48 0.04 5 0 1.93 1.83 0.39 0.81 0.27 0.21 0.12 0.48 0 0 0
esst4b     6175 "AUSTIN 16 0 "  115.00 "1" : #9 0 7.49 7.49 0.01667 1 -0.87 1 0 99 -99 0 5.78 0 0 0.13 0 11.63 999
ggov1      6175 "AUSTIN 16 0 "  115.00 "1" : #9 mwcap=51.7 0.03 1 1 0.05 -0.05 4.68 0.8 0 1 1 0.15 0.3 1.15 0.13 0.2 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6175 "AUSTIN 16 0 "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.026327 0.015223 0.026327 0.015223 0.1 -0.1 1 0 0
genrou     6175 "AUSTIN 16 0 "  115.00 "2" : #9 mva=36.7 4.31 0.04 1.14 0.06 5 0 1.75 1.68 0.38 0.8 0.36 0.28 0.11 0.46 0 0 0
esst4b     6175 "AUSTIN 16 0 "  115.00 "2" : #9 0 6.72 6.72 0.01667 1 -0.87 1 0 99 -99 0 5.62 0 0 0.09 0 11.63 999
ggov1      6175 "AUSTIN 16 0 "  115.00 "2" : #9 mwcap=36.7 0.04 1 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.2 1.11 0.1 0.17 0 0 0 3 1.24 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6175 "AUSTIN 16 0 "  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6175 "AUSTIN 16 0 "  115.00 "3" : #9 mva=30.7 5.14 0.05 1.48 0.05 5 0 1.71 1.65 0.14 0.31 0.12 0.09 0.06 0.36 0 0 0
esst4b     6175 "AUSTIN 16 0 "  115.00 "3" : #9 0 6.13 6.13 0.01667 1 -0.87 1 0 99 -99 0 6.85 0 0 0.13 0 11.63 999
ggov1      6175 "AUSTIN 16 0 "  115.00 "3" : #9 mwcap=30.7 0.05 1 1 0.05 -0.05 4.79 0.82 0 1 1 0.15 0.41 1.16 0.14 0.17 0 0 0 3 2.96 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6175 "AUSTIN 16 0 "  115.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     6175 "AUSTIN 16 0 "  115.00 "4" : #9 mva=29 3.54 0.04 1.49 0.05 5 0 1.54 1.51 0.14 0.58 0.11 0.08 0.06 0.36 0 0 0
esst4b     6175 "AUSTIN 16 0 "  115.00 "4" : #9 0 4.21 4.21 0.01667 1 -0.87 1 0 99 -99 0 6.66 0 0 0.09 0 11.63 999
ggov1      6175 "AUSTIN 16 0 "  115.00 "4" : #9 mwcap=29 0.04 1 1 0.05 -0.05 2.89 0.49 0 1 1 0.15 0.3 1.14 0.12 0.35 0 0 0 3 1.55 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6175 "AUSTIN 16 0 "  115.00 "4" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.03887 0.010311 0.03887 0.010311 0.1 -0.1 1 0 0
genrou     6182 "SAN ANTONIO 38 0"  115.00 "1" : #9 mva=51.1 4.34 0.04 0.49 0.07 5 0 1.8 1.72 0.25 0.68 0.16 0.12 0.11 0.46 0 0 0
esst4b     6182 "SAN ANTONIO 38 0"  115.00 "1" : #9 0 4.27 4.27 0.01667 1 -0.87 1 0 99 -99 0 5.51 0 0 0.14 0 11.63 999
ggov1      6182 "SAN ANTONIO 38 0"  115.00 "1" : #9 mwcap=51.1 0.03 1 1 0.05 -0.05 6.15 1.05 0 1 1 0.15 0.29 1.18 0.15 0.39 0 0 0 3 2.27 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6182 "SAN ANTONIO 38 0"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6182 "SAN ANTONIO 38 0"  115.00 "2" : #9 mva=51.1 4.8 0.05 1.41 0.05 5 0 2.45 2.25 0.32 0.74 0.19 0.15 0.16 0.56 0 0 0
esst4b     6182 "SAN ANTONIO 38 0"  115.00 "2" : #9 0 5.3 5.3 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.11 0 11.63 999
ggov1      6182 "SAN ANTONIO 38 0"  115.00 "2" : #9 mwcap=51.1 0.03 1 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.32 1.2 0.17 0.14 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6182 "SAN ANTONIO 38 0"  115.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.023648 0.016948 0.023648 0.016948 0.1 -0.1 1 0 0
genrou     6182 "SAN ANTONIO 38 0"  115.00 "3" : #9 mva=51.1 6.15 0.04 1.05 0.07 5 0 1.44 1.43 0.31 0.73 0.24 0.19 0.16 0.56 0 0 0
esst4b     6182 "SAN ANTONIO 38 0"  115.00 "3" : #9 0 6.93 6.93 0.01667 1 -0.87 1 0 99 -99 0 6.75 0 0 0.08 0 11.63 999
ggov1      6182 "SAN ANTONIO 38 0"  115.00 "3" : #9 mwcap=51.1 0.03 1 1 0.05 -0.05 6.77 1.16 0 1 1 0.15 0.28 1.2 0.17 0.19 0 0 0 3 1.54 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6182 "SAN ANTONIO 38 0"  115.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6182 "SAN ANTONIO 38 0"  115.00 "4" : #9 mva=51.1 4.29 0.06 0.79 0.06 5 0 2.02 1.9 0.27 0.7 0.22 0.17 0.12 0.48 0 0 0
esst4b     6182 "SAN ANTONIO 38 0"  115.00 "4" : #9 0 4.21 4.21 0.01667 1 -0.87 1 0 99 -99 0 5.78 0 0 0.13 0 11.63 999
ggov1      6182 "SAN ANTONIO 38 0"  115.00 "4" : #9 mwcap=51.1 0.04 1 1 0.05 -0.05 8.07 1.38 0 1 1 0.15 0.41 1.22 0.18 0.15 0 0 0 3 2.29 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6182 "SAN ANTONIO 38 0"  115.00 "4" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 mva=30 4.8 0.06 0.05 5 0 1.44 1.43 0.44 0.39 0.31 0.11 0.46 0 0 0
hygov      6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 0.06 0.71 10.23 0.08 0.4 0.18 1 0 2.14 1.36 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6214 "MARBLE FALLS 2 4"   13.80 "2" : #9 mva=30 3.3 0.04 0.06 5 0 2.28 2.11 0.56 0.38 0.3 0.08 0.4 0 0 0
hygov      6214 "MARBLE FALLS 2 4"   13.80 "2" : #9 0.03 0.52 8.17 0.05 0.5 0.09 1 0 1.18 1.37 0.2 0.05 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6214 "MARBLE FALLS 2 4"   13.80 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.118879 0.094701 0.118879 0.094701 0.1 -0.1 1 0 0
genrou     6233 "AUSTIN 4 0  "  115.00 "1" : #9 mva=57.8 6.55 0.02 1.31 0.07 5 0 1.78 1.71 0.43 0.84 0.34 0.27 0.1 0.44 0 0 0
ggov1      6233 "AUSTIN 4 0  "  115.00 "1" : #9 mwcap=57.8 0.04 1 1 0.05 -0.05 8.53 1.46 0 1 1 0.15 0.31 1.11 0.1 0.15 0 0 0 3 2.29 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6233 "AUSTIN 4 0  "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6233 "AUSTIN 4 0  "  115.00 "2" : #9 mva=57.8 3.57 0.02 0.9 0.04 5 0 2.04 1.92 0.29 0.72 0.2 0.16 0.06 0.36 0 0 0
esst4b     6233 "AUSTIN 4 0  "  115.00 "2" : #9 0 6.58 6.58 0.01667 1 -0.87 1 0 99 -99 0 5.48 0 0 0.07 0 11.63 999
ggov1      6233 "AUSTIN 4 0  "  115.00 "2" : #9 mwcap=57.8 0.05 1 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.21 1.19 0.16 0.26 0 0 0 3 2.26 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6233 "AUSTIN 4 0  "  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6233 "AUSTIN 4 0  "  115.00 "3" : #9 mva=57.8 6.07 0.03 0.55 0.04 5 0 1.63 1.59 0.15 0.37 0.12 0.09 0.05 0.34 0 0 0
esst4b     6233 "AUSTIN 4 0  "  115.00 "3" : #9 0 6.87 6.87 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.12 0 11.63 999
ggov1      6233 "AUSTIN 4 0  "  115.00 "3" : #9 mwcap=57.8 0.05 1 1 0.05 -0.05 8.93 1.53 0 1 1 0.15 0.21 1.11 0.1 0.34 0 0 0 3 2.26 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6233 "AUSTIN 4 0  "  115.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 6.6 0.053909 0.008581 0.053909 0.008581 0.1 -0.1 1 0 0
genrou     6233 "AUSTIN 4 0  "  115.00 "4" : #9 mva=57.8 6.07 0.02 1.11 0.05 5 0 2.13 1.99 0.47 0.88 0.4 0.31 0.07 0.38 0 0 0
esst4b     6233 "AUSTIN 4 0  "  115.00 "4" : #9 0 7.13 7.13 0.01667 1 -0.87 1 0 99 -99 0 5.91 0 0 0.14 0 11.63 999
ggov1      6233 "AUSTIN 4 0  "  115.00 "4" : #9 mwcap=57.8 0.04 1 1 0.05 -0.05 7.23 1.24 0 1 1 0.15 0.31 1.25 0.2 0.22 0 0 0 3 2.95 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6233 "AUSTIN 4 0  "  115.00 "4" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6242 "ELMENDORF 3 "   13.80 "1" : #9 mva=466.7 5.31 0.05 1.11 0.06 5 0 2.16 2.01 0.29 0.72 0.25 0.19 0.17 0.58 0 0 0
esst4b     6242 "ELMENDORF 3 "   13.80 "1" : #9 0 5.58 5.58 0.01667 1 -0.87 1 0 99 -99 0 6.32 0 0 0.14 0 11.63 999
ggov1      6242 "ELMENDORF 3 "   13.80 "1" : #9 mwcap=466.7 0.04 1 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.26 1.15 0.13 0.28 0 0 0 3 2.3 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6242 "ELMENDORF 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     6243 "ELMENDORF 4 "   13.80 "2" : #9 mva=455.6 6.14 0.04 1.25 0.06 5 0 2.1 1.97 0.37 0.79 0.31 0.24 0.16 0.56 0 0 0
esst4b     6243 "ELMENDORF 4 "   13.80 "2" : #9 0 7.39 7.39 0.01667 1 -0.87 1 0 99 -99 0 6.87 0 0 0.14 0 11.63 999
ggov1      6243 "ELMENDORF 4 "   13.80 "2" : #9 mwcap=455.6 0.03 1 1 0.05 -0.05 4.31 0.74 0 1 1 0.15 0.33 1.2 0.17 0.43 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6243 "ELMENDORF 4 "   13.80 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6254 "AUSTIN 2 0  "  500.00 "1" : #9 mva=52.6 5.36 0.03 1 0.05 5 0 1.9 1.8 0.51 0.91 0.38 0.3 0.17 0.58 0 0 0
esst4b     6254 "AUSTIN 2 0  "  500.00 "1" : #9 0 7.17 7.17 0.01667 1 -0.87 1 0 99 -99 0 5.17 0 0 0.09 0 11.63 999
ggov1      6254 "AUSTIN 2 0  "  500.00 "1" : #9 mwcap=52.6 0.04 1 1 0.05 -0.05 4.26 0.73 0 1 1 0.15 0.26 1.18 0.15 0.11 0 0 0 3 1.7 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6254 "AUSTIN 2 0  "  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.034894 0.011631 0.034894 0.011631 0.1 -0.1 1 0 0
genrou     6254 "AUSTIN 2 0  "  500.00 "2" : #9 mva=52.6 5.61 0.04 0.93 0.07 5 0 1.46 1.45 0.19 0.63 0.14 0.11 0.1 0.44 0 0 0
esst4b     6254 "AUSTIN 2 0  "  500.00 "2" : #9 0 7.07 7.07 0.01667 1 -0.87 1 0 99 -99 0 4.58 0 0 0.13 0 11.63 999
ggov1      6254 "AUSTIN 2 0  "  500.00 "2" : #9 mwcap=52.6 0.04 1 1 0.05 -0.05 6.87 1.17 0 1 1 0.15 0.49 1.14 0.12 0.24 0 0 0 3 1.95 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6254 "AUSTIN 2 0  "  500.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6254 "AUSTIN 2 0  "  500.00 "3" : #9 mva=52.6 6.02 0.04 1.12 0.05 5 0 2.35 2.17 0.48 0.89 0.43 0.34 0.15 0.54 0 0 0
esst4b     6254 "AUSTIN 2 0  "  500.00 "3" : #9 0 6.75 6.75 0.01667 1 -0.87 1 0 99 -99 0 4.48 0 0 0.14 0 11.63 999
ggov1      6254 "AUSTIN 2 0  "  500.00 "3" : #9 mwcap=52.6 0.04 1 1 0.05 -0.05 9.69 1.66 0 1 1 0.15 0.28 1.19 0.16 0.22 0 0 0 3 1.34 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6254 "AUSTIN 2 0  "  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6254 "AUSTIN 2 0  "  500.00 "4" : #9 mva=52.6 3.18 0.05 1.15 0.08 5 0 2.12 1.98 0.53 0.93 0.4 0.31 0.07 0.38 0 0 0
ggov1      6254 "AUSTIN 2 0  "  500.00 "4" : #9 mwcap=52.6 0.03 1 1 0.05 -0.05 7.53 1.29 0 1 1 0.15 0.23 1.12 0.11 0.48 0 0 0 3 2.31 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6254 "AUSTIN 2 0  "  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6257 "AUSTIN 2 3  "   13.80 "5A" : #9 mva=178.9 5.93 0.05 0.58 0.07 5 0 1.99 1.88 0.49 0.9 0.3 0.23 0.05 0.34 0 0 0
esst4b     6257 "AUSTIN 2 3  "   13.80 "5A" : #9 0 7.23 7.23 0.01667 1 -0.87 1 0 99 -99 0 6.04 0 0 0.08 0 11.63 999
ggov1      6257 "AUSTIN 2 3  "   13.80 "5A" : #9 mwcap=178.9 0.05 1 1 0.05 -0.05 3.67 0.63 0 1 1 0.15 0.29 1.09 0.08 0.42 0 0 0 3 1.42 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6257 "AUSTIN 2 3  "   13.80 "5A" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.035474 0.020513 0.035474 0.020513 0.1 -0.1 1 0 0
genrou     6258 "AUSTIN 2 4  "   13.80 "5C" : #9 mva=167.8 3.52 0.06 1.39 0.06 5 0 1.76 1.69 0.27 0.7 0.16 0.12 0.18 0.6 0 0 0
esst4b     6258 "AUSTIN 2 4  "   13.80 "5C" : #9 0 6.71 6.71 0.01667 1 -0.87 1 0 99 -99 0 6.71 0 0 0.14 0 11.63 999
ggov1      6258 "AUSTIN 2 4  "   13.80 "5C" : #9 mwcap=167.8 0.03 1 1 0.05 -0.05 4.58 0.78 0 1 1 0.15 0.27 1.12 0.11 0.31 0 0 0 3 2.25 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6258 "AUSTIN 2 4  "   13.80 "5C" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6259 "AUSTIN 2 5  "   13.80 "1" : #9 mva=52.6 5.8 0.04 1.17 0.07 5 0 1.88 1.79 0.35 0.77 0.22 0.17 0.13 0.5 0 0 0
esst4b     6259 "AUSTIN 2 5  "   13.80 "1" : #9 0 6.75 6.75 0.01667 1 -0.87 1 0 99 -99 0 5.17 0 0 0.11 0 11.63 999
ggov1      6259 "AUSTIN 2 5  "   13.80 "1" : #9 mwcap=52.6 0.03 1 1 0.05 -0.05 9.26 1.58 0 1 1 0.15 0.39 1.19 0.16 0.14 0 0 0 3 2.98 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6259 "AUSTIN 2 5  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6260 "AUSTIN 2 6  "   13.80 "1" : #9 mva=52.6 3.52 0.06 1.24 0.05 5 0 2.23 2.07 0.52 0.92 0.44 0.35 0.11 0.46 0 0 0
ggov1      6260 "AUSTIN 2 6  "   13.80 "1" : #9 mwcap=52.6 0.05 1 1 0.05 -0.05 6.69 1.14 0 1 1 0.15 0.41 1.16 0.14 0.33 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6260 "AUSTIN 2 6  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.122058 0.092234 0.122058 0.092234 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "2" : #9 mva=20.4 4.31 0.05 0.83 0.04 5 0 2.07 1.94 0.37 0.79 0.21 0.16 0.09 0.42 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "2" : #9 0 6.6 6.6 0.01667 1 -0.87 1 0 99 -99 0 5.06 0 0 0.13 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "2" : #9 mwcap=20.4 0.03 1 1 0.05 -0.05 9.17 1.57 0 1 1 0.15 0.3 1.23 0.19 0.13 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6277 "KYLE 0      "  230.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G1" : #9 mva=20.4 6.33 0.02 1.18 0.08 5 0 2.29 2.12 0.15 0.59 0.14 0.11 0.08 0.4 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "G1" : #9 0 7.35 7.35 0.01667 1 -0.87 1 0 99 -99 0 6.79 0 0 0.1 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "G1" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 6.44 1.1 0 1 1 0.15 0.26 1.22 0.18 0.46 0 0 0 3 2.44 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.545815 0.185633 0.545815 0.185633 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G2" : #9 mva=20.4 5.34 0.03 1.07 0.05 5 0 1.79 1.72 0.37 0.79 0.33 0.26 0.15 0.54 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "G2" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 6.63 0 0 0.13 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "G2" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 7.14 1.22 0 1 1 0.15 0.23 1.2 0.17 0.39 0 0 0 3 2.72 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 1 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G3" : #9 mva=20.4 6.33 0.03 0.39 0.06 5 0 2.44 2.24 0.57 0.97 0.51 0.4 0.17 0.58 0 0 0
ggov1      6277 "KYLE 0      "  230.00 "G3" : #9 mwcap=20.4 0.05 1 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.35 1.25 0.2 0.2 0 0 0 3 1.64 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G4" : #9 mva=20.4 3.87 0.04 0.74 0.06 5 0 2.37 2.18 0.42 0.83 0.34 0.27 0.08 0.4 0 0 0
ggov1      6277 "KYLE 0      "  230.00 "G4" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 6.11 1.04 0 1 1 0.15 0.39 1.11 0.1 0.37 0 0 0 3 1.41 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.674914 0.150125 0.674914 0.150125 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G5" : #9 mva=20.4 4.14 0.05 1.14 0.04 5 0 2.46 2.26 0.14 0.37 0.11 0.08 0.13 0.5 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "G5" : #9 0 6.17 6.17 0.01667 1 -0.87 1 0 99 -99 0 6.71 0 0 0.12 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "G5" : #9 mwcap=20.4 0.05 1 1 0.05 -0.05 9.04 1.55 0 1 1 0.15 0.22 1.23 0.19 0.26 0 0 0 3 2.82 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G6" : #9 mva=20.4 5.42 0.05 1.1 0.07 5 0 2.32 2.14 0.61 1 0.44 0.35 0.11 0.46 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "G6" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 5.93 0 0 0.07 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "G6" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 6.66 1.14 0 1 1 0.15 0.45 1.15 0.13 0.27 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G6" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G7" : #9 mva=20.4 3.67 0.03 1.16 0.06 5 0 1.76 1.69 0.32 0.74 0.24 0.19 0.08 0.4 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "G7" : #9 0 7.33 7.33 0.01667 1 -0.87 1 0 99 -99 0 6.31 0 0 0.07 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "G7" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 5.72 0.98 0 1 1 0.15 0.45 1.22 0.18 0.12 0 0 0 3 1.54 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G7" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.545815 0.185633 0.545815 0.185633 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G8" : #9 mva=20.4 4.89 0.03 0.52 0.06 5 0 2.36 2.18 0.62 1.01 0.54 0.43 0.17 0.58 0 0 0
ggov1      6277 "KYLE 0      "  230.00 "G8" : #9 mwcap=20.4 0.03 1 1 0.05 -0.05 5.82 0.99 0 1 1 0.15 0.35 1.09 0.08 0.41 0 0 0 3 1.89 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G8" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6277 "KYLE 0      "  230.00 "G9" : #9 mva=20.4 3.91 0.05 0.32 0.07 5 0 1.94 1.84 0.46 0.87 0.36 0.28 0.13 0.5 0 0 0
esst4b     6277 "KYLE 0      "  230.00 "G9" : #9 0 6.82 6.82 0.01667 1 -0.87 1 0 99 -99 0 4.96 0 0 0.13 0 11.63 999
ggov1      6277 "KYLE 0      "  230.00 "G9" : #9 mwcap=20.4 0.04 1 1 0.05 -0.05 6.39 1.09 0 1 1 0.15 0.43 1.1 0.09 0.2 0 0 0 3 1.08 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6277 "KYLE 0      "  230.00 "G9" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 mva=258.9 5.54 0.05 0.5 0.07 5 0 2.18 2.03 0.26 0.69 0.17 0.13 0.07 0.38 0 0 0
ggov1      6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 mwcap=258.9 0.05 1 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.5 1.15 0.13 0.12 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 mva=190 4.81 0.05 1.42 0.08 5 0 1.98 1.87 0.53 0.93 0.39 0.31 0.16 0.56 0 0 0
ggov1      6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 mwcap=190 0.03 1 1 0.05 -0.05 8.55 1.46 0 1 1 0.15 0.32 1.12 0.11 0.19 0 0 0 3 1.59 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 mva=190 4.61 0.03 0.93 0.07 5 0 2.11 1.97 0.22 0.65 0.11 0.08 0.12 0.48 0 0 0
esst4b     6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 0 7.36 7.36 0.01667 1 -0.87 1 0 99 -99 0 6.05 0 0 0.08 0 11.63 999
ggov1      6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 mwcap=190 0.05 1 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.27 1.11 0.1 0.21 0 0 0 3 2.14 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6301 "NEW BRAUNFELS 1 3"   22.00 "U4" : #9 mva=256.7 5.73 0.03 0.7 0.05 5 0 1.93 1.83 0.24 0.67 0.11 0.08 0.13 0.5 0 0 0
esst4b     6301 "NEW BRAUNFELS 1 3"   22.00 "U4" : #9 0 7.05 7.05 0.01667 1 -0.87 1 0 99 -99 0 6.87 0 0 0.1 0 11.63 999
ggov1      6301 "NEW BRAUNFELS 1 3"   22.00 "U4" : #9 mwcap=256.7 0.05 1 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.42 1.19 0.16 0.37 0 0 0 3 1.96 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6301 "NEW BRAUNFELS 1 3"   22.00 "U4" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6302 "NEW BRAUNFELS 1 4"   22.00 "U2" : #9 mva=254.4 4.35 0.03 0.62 0.06 5 0 2.46 2.26 0.54 0.94 0.47 0.37 0.1 0.44 0 0 0
esst4b     6302 "NEW BRAUNFELS 1 4"   22.00 "U2" : #9 0 7.37 7.37 0.01667 1 -0.87 1 0 99 -99 0 4.7 0 0 0.1 0 11.63 999
ggov1      6302 "NEW BRAUNFELS 1 4"   22.00 "U2" : #9 mwcap=254.4 0.03 1 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.47 1.12 0.11 0.34 0 0 0 3 1.27 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6302 "NEW BRAUNFELS 1 4"   22.00 "U2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.097388 0.017547 0.097388 0.017547 0.1 -0.1 1 0 0
genrou     6303 "NEW BRAUNFELS 1 5"   22.00 "U1" : #9 mva=253.3 5.05 0.02 0.32 0.07 5 0 1.92 1.82 0.28 0.71 0.18 0.14 0.09 0.42 0 0 0
esst4b     6303 "NEW BRAUNFELS 1 5"   22.00 "U1" : #9 0 6.45 6.45 0.01667 1 -0.87 1 0 99 -99 0 4.55 0 0 0.08 0 11.63 999
ggov1      6303 "NEW BRAUNFELS 1 5"   22.00 "U1" : #9 mwcap=253.3 0.04 1 1 0.05 -0.05 8.24 1.41 0 1 1 0.15 0.23 1.18 0.15 0.15 0 0 0 3 1.28 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6303 "NEW BRAUNFELS 1 5"   22.00 "U1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6304 "NEW BRAUNFELS 1 6"   22.00 "U3" : #9 mva=253.3 4.26 0.05 1.1 0.08 5 0 1.67 1.62 0.32 0.74 0.26 0.2 0.08 0.4 0 0 0
esst4b     6304 "NEW BRAUNFELS 1 6"   22.00 "U3" : #9 0 4.53 4.53 0.01667 1 -0.87 1 0 99 -99 0 6.44 0 0 0.08 0 11.63 999
ggov1      6304 "NEW BRAUNFELS 1 6"   22.00 "U3" : #9 mwcap=253.3 0.04 1 1 0.05 -0.05 6.96 1.19 0 1 1 0.15 0.42 1.19 0.16 0.26 0 0 0 3 2.03 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6304 "NEW BRAUNFELS 1 6"   22.00 "U3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     6329 "NORDHEIM 0  "  115.00 "CS" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6329 "NORDHEIM 0  "  115.00 "CS" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 1.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6329 "NORDHEIM 0  "  115.00 "CS" : #9 0 0.02 5 2.5 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7005 "PASADENA 2 3"   13.80 "1" : #9 mva=190 3.7 0.03 0.41 0.06 5 0 2.33 2.15 0.45 0.86 0.35 0.27 0.11 0.46 0 0 0
esst4b     7005 "PASADENA 2 3"   13.80 "1" : #9 0 5.59 5.59 0.01667 1 -0.87 1 0 99 -99 0 6.1 0 0 0.1 0 11.63 999
ggov1      7005 "PASADENA 2 3"   13.80 "1" : #9 mwcap=190 0.04 1 1 0.05 -0.05 9.79 1.67 0 1 1 0.15 0.29 1.16 0.14 0.18 0 0 0 3 1.44 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7005 "PASADENA 2 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7006 "PASADENA 2 4"   13.80 "1" : #9 mva=190 5.66 0.03 1.34 0.04 5 0 2.46 2.26 0.18 0.62 0.17 0.13 0.08 0.4 0 0 0
ggov1      7006 "PASADENA 2 4"   13.80 "1" : #9 mwcap=190 0.03 1 1 0.05 -0.05 6.92 1.18 0 1 1 0.15 0.32 1.23 0.19 0.23 0 0 0 3 1.16 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7006 "PASADENA 2 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7007 "PASADENA 2 5"   13.80 "1" : #9 mva=185.6 3.36 0.02 0.71 0.07 5 0 2.39 2.2 0.14 0.58 0.13 0.1 0.17 0.58 0 0 0
esst4b     7007 "PASADENA 2 5"   13.80 "1" : #9 0 2.95 2.95 0.01667 1 -0.87 1 0 99 -99 0 5.39 0 0 0.09 0 11.63 999
ggov1      7007 "PASADENA 2 5"   13.80 "1" : #9 mwcap=185.6 0.05 1 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.48 1.18 0.15 0.12 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7007 "PASADENA 2 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.426269 0.237693 0.426269 0.237693 0.1 -0.1 1 0 0
genrou     7008 "PASADENA 2 6"   13.80 "1" : #9 mva=184.4 6.13 0.03 1.2 0.07 5 0 2.17 2.02 0.19 0.63 0.15 0.12 0.16 0.56 0 0 0
esst4b     7008 "PASADENA 2 6"   13.80 "1" : #9 0 6.88 6.88 0.01667 1 -0.87 1 0 99 -99 0 5.07 0 0 0.1 0 11.63 999
ggov1      7008 "PASADENA 2 6"   13.80 "1" : #9 mwcap=184.4 0.03 1 1 0.05 -0.05 5.94 1.02 0 1 1 0.15 0.27 1.23 0.19 0.36 0 0 0 3 2.4 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7008 "PASADENA 2 6"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7009 "PASADENA 2 7"   13.80 "1" : #9 mva=78.9 5.83 0.05 1.18 0.07 5 0 2.16 2.01 0.42 0.83 0.27 0.21 0.09 0.42 0 0 0
esst4b     7009 "PASADENA 2 7"   13.80 "1" : #9 0 7.03 7.03 0.01667 1 -0.87 1 0 99 -99 0 4.5 0 0 0.12 0 11.63 999
ggov1      7009 "PASADENA 2 7"   13.80 "1" : #9 mwcap=78.9 0.05 1 1 0.05 -0.05 6.35 1.09 0 1 1 0.15 0.3 1.12 0.11 0.35 0 0 0 3 1.12 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7009 "PASADENA 2 7"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7021 "NURSERY 3   "   18.00 "7" : #9 mva=54.4 3.69 0.03 0.55 0.05 5 0 2.49 2.28 0.57 0.97 0.45 0.35 0.07 0.38 0 0 0
ggov1      7021 "NURSERY 3   "   18.00 "7" : #9 mwcap=54.4 0.04 1 1 0.05 -0.05 3.01 0.51 0 1 1 0.15 0.46 1.19 0.16 0.21 0 0 0 3 1.75 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7021 "NURSERY 3   "   18.00 "7" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7022 "NURSERY 4   "   18.00 "8" : #9 mva=54.4 5.07 0.03 1.31 0.06 5 0 1.47 1.46 0.17 0.61 0.12 0.09 0.07 0.38 0 0 0
ggov1      7022 "NURSERY 4   "   18.00 "8" : #9 mwcap=54.4 0.04 1 1 0.05 -0.05 2.68 0.46 0 1 1 0.15 0.43 1.12 0.11 0.41 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7022 "NURSERY 4   "   18.00 "8" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7023 "NURSERY 5   "   18.00 "9" : #9 mva=53.3 5.13 0.04 1.17 0.05 5 0 1.82 1.74 0.23 0.66 0.2 0.16 0.14 0.52 0 0 0
esst4b     7023 "NURSERY 5   "   18.00 "9" : #9 0 7.21 7.21 0.01667 1 -0.87 1 0 99 -99 0 5.72 0 0 0.1 0 11.63 999
ggov1      7023 "NURSERY 5   "   18.00 "9" : #9 mwcap=53.3 0.05 1 1 0.05 -0.05 3.15 0.54 0 1 1 0.15 0.3 1.16 0.14 0.27 0 0 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7023 "NURSERY 5   "   18.00 "9" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7024 "NURSERY 6   "   18.00 "10" : #9 mva=41.1 6.5 0.03 1.38 0.06 5 0 2.09 1.96 0.29 0.72 0.22 0.17 0.13 0.5 0 0 0
esst4b     7024 "NURSERY 6   "   18.00 "10" : #9 0 7.37 7.37 0.01667 1 -0.87 1 0 99 -99 0 5.16 0 0 0.11 0 11.63 999
ggov1      7024 "NURSERY 6   "   18.00 "10" : #9 mwcap=41.1 0.04 1 1 0.05 -0.05 7.7 1.32 0 1 1 0.15 0.27 1.22 0.18 0.27 0 0 0 3 2.06 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7024 "NURSERY 6   "   18.00 "10" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.068411 0.050791 0.068411 0.050791 0.1 -0.1 1 0 0
genrou     7029 "PORT LAVACA 0"  230.00 "1" : #9 mva=16.7 3.9 0.05 0.72 0.06 5 0 1.46 1.45 0.12 0.56 0.11 0.08 0.14 0.52 0 0 0
esst4b     7029 "PORT LAVACA 0"  230.00 "1" : #9 0 5.79 5.79 0.01667 1 -0.87 1 0 99 -99 0 4.73 0 0 0.14 0 11.63 999
ggov1      7029 "PORT LAVACA 0"  230.00 "1" : #9 mwcap=16.7 0.03 1 1 0.05 -0.05 3.9 0.67 0 1 1 0.15 0.49 1.23 0.19 0.25 0 0 0 3 1.85 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7029 "PORT LAVACA 0"  230.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.090741 0.069788 0.090741 0.069788 0.1 -0.1 1 0 0
genrou     7029 "PORT LAVACA 0"  230.00 "2" : #9 mva=16.7 4.9 0.05 0.69 0.06 5 0 2.26 2.1 0.44 0.85 0.28 0.22 0.06 0.36 0 0 0
ggov1      7029 "PORT LAVACA 0"  230.00 "2" : #9 mwcap=16.7 0.03 1 1 0.05 -0.05 5.67 0.97 0 1 1 0.15 0.21 1.19 0.16 0.44 0 0 0 3 1.7 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7029 "PORT LAVACA 0"  230.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.296307 0.174463 0.296307 0.174463 0.1 -0.1 1 0 0
genrou     7029 "PORT LAVACA 0"  230.00 "3" : #9 mva=13.3 3.06 0.06 0.69 0.04 5 0 1.77 1.7 0.16 0.6 0.12 0.09 0.06 0.36 0 0 0
esst4b     7029 "PORT LAVACA 0"  230.00 "3" : #9 0 7.08 7.08 0.01667 1 -0.87 1 0 99 -99 0 4.34 0 0 0.08 0 11.63 999
ggov1      7029 "PORT LAVACA 0"  230.00 "3" : #9 mwcap=13.3 0.05 1 1 0.05 -0.05 2.97 0.51 0 1 1 0.15 0.24 1.14 0.12 0.24 0 0 0 3 2.47 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7029 "PORT LAVACA 0"  230.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 1 0 0
genrou     7031 "PORT LAVACA 2"   13.80 "1" : #9 mva=33.3 3.39 0.04 1.39 0.08 5 0 2.18 2.03 0.47 0.88 0.32 0.25 0.16 0.56 0 0 0
ggov1      7031 "PORT LAVACA 2"   13.80 "1" : #9 mwcap=33.3 0.04 1 1 0.05 -0.05 7.86 1.34 0 1 1 0.15 0.37 1.25 0.2 0.17 0 0 0 3 2.26 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7031 "PORT LAVACA 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.041046 0.009764 0.041046 0.009764 0.1 -0.1 1 0 0
genrou     7032 "PORT LAVACA 3"   13.80 "1" : #9 mva=33.3 4.92 0.04 1.32 0.05 5 0 1.88 1.79 0.45 0.86 0.41 0.32 0.08 0.4 0 0 0
esst4b     7032 "PORT LAVACA 3"   13.80 "1" : #9 0 6.27 6.27 0.01667 1 -0.87 1 0 99 -99 0 5.52 0 0 0.14 0 11.63 999
ggov1      7032 "PORT LAVACA 3"   13.80 "1" : #9 mwcap=33.3 0.04 1 1 0.05 -0.05 8.25 1.41 0 1 1 0.15 0.31 1.15 0.13 0.17 0 0 0 3 1.31 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7032 "PORT LAVACA 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7033 "PORT LAVACA 4"   13.80 "1" : #9 mva=33.3 3.54 0.04 0.52 0.05 5 0 2.07 1.94 0.19 0.63 0.17 0.13 0.05 0.34 0 0 0
esst4b     7033 "PORT LAVACA 4"   13.80 "1" : #9 0 4.17 4.17 0.01667 1 -0.87 1 0 99 -99 0 4.32 0 0 0.08 0 11.63 999
ggov1      7033 "PORT LAVACA 4"   13.80 "1" : #9 mwcap=33.3 0.04 1 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.36 1.2 0.17 0.22 0 0 0 3 2.66 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7033 "PORT LAVACA 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7034 "PORT LAVACA 5"   13.80 "1" : #9 mva=16.7 6.03 0.05 0.88 0.06 5 0 2.38 2.19 0.68 1.07 0.54 0.43 0.1 0.44 0 0 0
ggov1      7034 "PORT LAVACA 5"   13.80 "1" : #9 mwcap=16.7 0.03 1 1 0.05 -0.05 5.83 1 0 1 1 0.15 0.46 1.12 0.11 0.36 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7034 "PORT LAVACA 5"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.35689 0.144847 0.35689 0.144847 0.1 -0.1 1 0 0
genrou     7045 "VICTORIA 2 3"   20.00 "7" : #9 mva=195.6 4.42 0.06 0.46 0.04 5 0 2.15 2.01 0.33 0.75 0.2 0.16 0.15 0.54 0 0 0
esst4b     7045 "VICTORIA 2 3"   20.00 "7" : #9 0 5.42 5.42 0.01667 1 -0.87 1 0 99 -99 0 5.6 0 0 0.07 0 11.63 999
ggov1      7045 "VICTORIA 2 3"   20.00 "7" : #9 mwcap=195.6 0.04 1 1 0.05 -0.05 2.69 0.46 0 1 1 0.15 0.31 1.2 0.17 0.37 0 0 0 3 2.46 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7045 "VICTORIA 2 3"   20.00 "7" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7046 "VICTORIA 2 4"   20.00 "5" : #9 mva=124.4 4.8 0.05 0.4 0.08 5 0 1.99 1.88 0.24 0.67 0.23 0.18 0.11 0.46 0 0 0
esst4b     7046 "VICTORIA 2 4"   20.00 "5" : #9 0 6.27 6.27 0.01667 1 -0.87 1 0 99 -99 0 4.38 0 0 0.1 0 11.63 999
ggov1      7046 "VICTORIA 2 4"   20.00 "5" : #9 mwcap=124.4 0.05 1 1 0.05 -0.05 3.66 0.63 0 1 1 0.15 0.44 1.15 0.13 0.3 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7046 "VICTORIA 2 4"   20.00 "5" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7054 "HOUSTON 11 0"  115.00 "1" : #9 mva=47.8 4.18 0.02 0.58 0.08 5 0 1.64 1.59 0.14 0.58 0.12 0.09 0.06 0.36 0 0 0
esst4b     7054 "HOUSTON 11 0"  115.00 "1" : #9 0 7.02 7.02 0.01667 1 -0.87 1 0 99 -99 0 6.08 0 0 0.1 0 11.63 999
ggov1      7054 "HOUSTON 11 0"  115.00 "1" : #9 mwcap=47.8 0.05 1 1 0.05 -0.05 5.78 0.99 0 1 1 0.15 0.46 1.14 0.12 0.25 0 0 0 3 2.44 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7054 "HOUSTON 11 0"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7054 "HOUSTON 11 0"  115.00 "2" : #9 mva=47.8 4.93 0.05 0.34 0.06 5 0 2.39 2.2 0.35 0.77 0.23 0.18 0.08 0.4 0 0 0
esst4b     7054 "HOUSTON 11 0"  115.00 "2" : #9 0 6.08 6.08 0.01667 1 -0.87 1 0 99 -99 0 6.8 0 0 0.14 0 11.63 999
ggov1      7054 "HOUSTON 11 0"  115.00 "2" : #9 mwcap=47.8 0.04 1 1 0.05 -0.05 8.31 1.42 0 1 1 0.15 0.22 1.23 0.19 0.22 0 0 0 3 1.64 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7054 "HOUSTON 11 0"  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7058 "POINT COMFORT 2 0"  500.00 "1" : #9 mva=64.4 5.23 0.03 0.79 0.05 5 0 2.36 2.18 0.56 0.96 0.42 0.33 0.15 0.54 0 0 0
esst4b     7058 "POINT COMFORT 2 0"  500.00 "1" : #9 0 7.1 7.1 0.01667 1 -0.87 1 0 99 -99 0 5.4 0 0 0.09 0 11.63 999
ggov1      7058 "POINT COMFORT 2 0"  500.00 "1" : #9 mwcap=64.4 0.04 1 1 0.05 -0.05 4.21 0.72 0 1 1 0.15 0.22 1.09 0.08 0.24 0 0 0 3 1.76 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7058 "POINT COMFORT 2 0"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.032556 0.012467 0.032556 0.012467 0.1 -0.1 1 0 0
genrou     7058 "POINT COMFORT 2 0"  500.00 "2" : #9 mva=52.6 5.71 0.04 1.44 0.07 5 0 1.79 1.72 0.33 0.75 0.19 0.15 0.09 0.42 0 0 0
ggov1      7058 "POINT COMFORT 2 0"  500.00 "2" : #9 mwcap=52.6 0.03 1 1 0.05 -0.05 3.16 0.54 0 1 1 0.15 0.37 1.16 0.14 0.17 0 0 0 3 2.2 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7058 "POINT COMFORT 2 0"  500.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7058 "POINT COMFORT 2 0"  500.00 "3" : #9 mva=42.2 4.27 0.05 1.39 0.06 5 0 1.71 1.65 0.39 0.81 0.37 0.29 0.09 0.42 0 0 0
esst4b     7058 "POINT COMFORT 2 0"  500.00 "3" : #9 0 6.05 6.05 0.01667 1 -0.87 1 0 99 -99 0 6.12 0 0 0.09 0 11.63 999
ggov1      7058 "POINT COMFORT 2 0"  500.00 "3" : #9 mwcap=42.2 0.04 1 1 0.05 -0.05 4.56 0.78 0 1 1 0.15 0.43 1.18 0.15 0.34 0 0 0 3 2.39 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7058 "POINT COMFORT 2 0"  500.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7058 "POINT COMFORT 2 0"  500.00 "4" : #9 mva=35.6 3.22 0.05 1.49 0.04 5 0 1.75 1.68 0.27 0.7 0.24 0.19 0.07 0.38 0 0 0
esst4b     7058 "POINT COMFORT 2 0"  500.00 "4" : #9 0 4.75 4.75 0.01667 1 -0.87 1 0 99 -99 0 5.11 0 0 0.13 0 11.63 999
ggov1      7058 "POINT COMFORT 2 0"  500.00 "4" : #9 mwcap=35.6 0.04 1 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.48 1.2 0.17 0.26 0 0 0 3 1.15 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7058 "POINT COMFORT 2 0"  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7058 "POINT COMFORT 2 0"  500.00 "5" : #9 mva=31.7 5.53 0.03 0.72 0.04 5 0 1.63 1.59 0.42 0.83 0.35 0.27 0.06 0.36 0 0 0
esst4b     7058 "POINT COMFORT 2 0"  500.00 "5" : #9 0 6.74 6.74 0.01667 1 -0.87 1 0 99 -99 0 5.8 0 0 0.13 0 11.63 999
ggov1      7058 "POINT COMFORT 2 0"  500.00 "5" : #9 mwcap=31.7 0.05 1 1 0.05 -0.05 5.08 0.87 0 1 1 0.15 0.32 1.15 0.13 0.44 0 0 0 3 1.19 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7058 "POINT COMFORT 2 0"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.023323 0.017624 0.023323 0.017624 0.1 -0.1 1 0 0
genrou     7061 "POINT COMFORT 2 3"   13.80 "1" : #9 mva=107.8 5.95 0.04 0.58 0.07 5 0 1.65 1.6 0.41 0.82 0.37 0.29 0.05 0.34 0 0 0
ggov1      7061 "POINT COMFORT 2 3"   13.80 "1" : #9 mwcap=107.8 0.03 1 1 0.05 -0.05 3.59 0.61 0 1 1 0.15 0.37 1.11 0.1 0.41 0 0 0 3 2.84 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7061 "POINT COMFORT 2 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7062 "POINT COMFORT 2 4"   13.80 "1" : #9 mva=107.8 5.08 0.05 1.48 0.06 5 0 1.58 1.55 0.13 0.57 0.11 0.08 0.08 0.4 0 0 0
esst4b     7062 "POINT COMFORT 2 4"   13.80 "1" : #9 0 7.04 7.04 0.01667 1 -0.87 1 0 99 -99 0 5.43 0 0 0.11 0 11.63 999
ggov1      7062 "POINT COMFORT 2 4"   13.80 "1" : #9 mwcap=107.8 0.04 1 1 0.05 -0.05 3.54 0.61 0 1 1 0.15 0.39 1.19 0.16 0.33 0 0 0 3 1.97 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7062 "POINT COMFORT 2 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 mva=80 4.2 0.04 0.39 0.05 5 0 1.92 1.82 0.39 0.81 0.28 0.22 0.1 0.44 0 0 0
esst4b     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 0 5.03 5.03 0.01667 1 -0.87 1 0 99 -99 0 5.81 0 0 0.14 0 11.63 999
ggov1      7063 "POINT COMFORT 2 5"   13.80 "1" : #9 mwcap=80 0.04 1 1 0.05 -0.05 2.74 0.47 0 1 1 0.15 0.38 1.14 0.12 0.35 0 0 0 3 1.68 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7063 "POINT COMFORT 2 5"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7064 "POINT COMFORT 2 6"   13.80 "1" : #9 mva=80 3.51 0.03 0.62 0.06 5 0 2.15 2.01 0.19 0.63 0.15 0.12 0.15 0.54 0 0 0
ggov1      7064 "POINT COMFORT 2 6"   13.80 "1" : #9 mwcap=80 0.04 1 1 0.05 -0.05 5.04 0.86 0 1 1 0.15 0.32 1.15 0.13 0.32 0 0 0 3 2.99 1 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7064 "POINT COMFORT 2 6"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 mva=80 6.15 0.03 0.9 0.05 5 0 1.73 1.67 0.13 0.35 0.12 0.09 0.05 0.34 0 0 0
esst4b     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 0 6.89 6.89 0.01667 1 -0.87 1 0 99 -99 0 5.98 0 0 0.15 0 11.63 999
ggov1      7065 "POINT COMFORT 2 7"   13.80 "1" : #9 mwcap=80 0.05 1 1 0.05 -0.05 6.19 1.06 0 1 1 0.15 0.46 1.16 0.14 0.21 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7065 "POINT COMFORT 2 7"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 mva=80 3.93 0.03 1.23 0.04 5 0 2.12 1.98 0.53 0.93 0.39 0.31 0.14 0.52 0 0 0
esst4b     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 0 5.17 5.17 0.01667 1 -0.87 1 0 99 -99 0 5.69 0 0 0.1 0 11.63 999
ggov1      7066 "POINT COMFORT 2 8"   13.80 "1" : #9 mwcap=80 0.05 1 1 0.05 -0.05 2.71 0.46 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 0 3 1.37 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7066 "POINT COMFORT 2 8"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7079 "BAYTOWN 2 3 "   13.80 "2" : #9 mva=832.2 4.31 0.06 0.46 0.06 4 0 1.91 1.81 0.34 0.76 0.2 0.16 0.08 0.4 0 0 0
esst4b     7079 "BAYTOWN 2 3 "   13.80 "2" : #9 0 5.42 5.42 0.01667 1 -0.87 1 0 99 -99 0 4.98 0 0 0.1 0 11.63 999
ggov1      7079 "BAYTOWN 2 3 "   13.80 "2" : #9 mwcap=832.2 0.03 1 1 0.05 -0.05 6.81 1.16 0 1 1 0.15 0.23 1.23 0.19 0.14 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7079 "BAYTOWN 2 3 "   13.80 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 mva=827.8 5.23 0.03 1.03 0.07 4 0 1.67 1.62 0.44 0.85 0.35 0.27 0.12 0.48 0 0 0
esst4b     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 0 6.9 6.9 0.01667 1 -0.87 1 0 99 -99 0 5.99 0 0 0.1 0 11.63 999
ggov1      7080 "BAYTOWN 2 4 "   13.80 "1" : #9 mwcap=827.8 0.04 1 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.47 1.16 0.14 0.28 0 0 0 3 2.11 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7080 "BAYTOWN 2 4 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7098 "WADSWORTH 3 "   13.80 "1" : #9 mva=1444.4 5.02 0.04 0.77 0.07 4 0 2.12 1.98 0.58 0.98 0.47 0.37 0.08 0.4 0 0 0
ieeeg1     7098 "WADSWORTH 3 "   13.80 "1" : #9 22 1 1 0.16 1 -10 1 0 0.14 0.37 0 4.18 0.28 0 0.38 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7098 "WADSWORTH 3 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 0.5 0.1 1 5 9 0.185375 0.042174 0.185375 0.042174 0.1 -0.1 1 0 0
genrou     7099 "WADSWORTH 4 "   13.80 "2" : #9 mva=1422.2 4.29 0.05 0.58 0.07 4 0 2.27 2.1 0.61 1 0.48 0.38 0.15 0.54 0 0 0
ieeeg1     7099 "WADSWORTH 4 "   13.80 "2" : #9 19 1 1 0.16 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7099 "WADSWORTH 4 "   13.80 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 0.5 0.1 1 5 9 0.187431 0.032158 0.187431 0.032158 0.1 -0.1 1 0 0
genrou     7107 "DEER PARK 3 "   24.00 "1" : #9 mva=313.3 5.5 0.03 0.43 0.05 5 0 2.35 2.17 0.65 1.04 0.52 0.41 0.13 0.5 0 0 0
esst4b     7107 "DEER PARK 3 "   24.00 "1" : #9 0 6.15 6.15 0.01667 1 -0.87 1 0 99 -99 0 4.49 0 0 0.11 0 11.63 999
ggov1      7107 "DEER PARK 3 "   24.00 "1" : #9 mwcap=313.3 0.04 1 1 0.05 -0.05 5.86 1 0 1 1 0.15 0.39 1.12 0.11 0.33 0 0 0 3 1.59 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7107 "DEER PARK 3 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7108 "DEER PARK 4 "   24.00 "1" : #9 mva=202.2 3.68 0.03 0.83 0.07 5 0 2.04 1.92 0.45 0.86 0.34 0.27 0.08 0.4 0 0 0
esst4b     7108 "DEER PARK 4 "   24.00 "1" : #9 0 4.24 4.24 0.01667 1 -0.87 1 0 99 -99 0 4.47 0 0 0.1 0 11.63 999
ggov1      7108 "DEER PARK 4 "   24.00 "1" : #9 mwcap=202.2 0.03 1 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.31 1.16 0.14 0.23 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7108 "DEER PARK 4 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7109 "DEER PARK 5 "   24.00 "1" : #9 mva=202.2 6.45 0.04 0.95 0.05 5 0 2.22 2.06 0.26 0.69 0.23 0.18 0.08 0.4 0 0 0
esst4b     7109 "DEER PARK 5 "   24.00 "1" : #9 0 7.49 7.49 0.01667 1 -0.87 1 0 99 -99 0 6.72 0 0 0.14 0 11.63 999
ggov1      7109 "DEER PARK 5 "   24.00 "1" : #9 mwcap=202.2 0.04 1 1 0.05 -0.05 4.86 0.83 0 1 1 0.15 0.27 1.23 0.19 0.17 0 0 0 3 2.19 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7109 "DEER PARK 5 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7110 "DEER PARK 6 "   24.00 "1" : #9 mva=202.2 3.04 0.05 0.64 0.08 5 0 2.07 1.94 0.56 0.96 0.35 0.27 0.12 0.48 0 0 0
esst4b     7110 "DEER PARK 6 "   24.00 "1" : #9 0 5.03 5.03 0.01667 1 -0.87 1 0 99 -99 0 6.85 0 0 0.1 0 11.63 999
ggov1      7110 "DEER PARK 6 "   24.00 "1" : #9 mwcap=202.2 0.04 1 1 0.05 -0.05 3.2 0.55 0 1 1 0.15 0.49 1.12 0.11 0.22 0 0 0 3 2.86 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7110 "DEER PARK 6 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7111 "DEER PARK 7 "   24.00 "1" : #9 mva=202.2 5.67 0.05 1.3 0.07 5 0 2.15 2.01 0.41 0.82 0.35 0.27 0.07 0.38 0 0 0
ggov1      7111 "DEER PARK 7 "   24.00 "1" : #9 mwcap=202.2 0.04 1 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.39 1.11 0.1 0.19 0 0 0 3 2.53 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7111 "DEER PARK 7 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7112 "DEER PARK 8 "   24.00 "1" : #9 mva=202.2 5.5 0.03 0.91 0.04 5 0 2.05 1.93 0.53 0.93 0.48 0.38 0.11 0.46 0 0 0
esst4b     7112 "DEER PARK 8 "   24.00 "1" : #9 0 7.02 7.02 0.01667 1 -0.87 1 0 99 -99 0 6.88 0 0 0.15 0 11.63 999
ggov1      7112 "DEER PARK 8 "   24.00 "1" : #9 mwcap=202.2 0.05 1 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.44 1.16 0.14 0.38 0 0 0 3 2.58 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7112 "DEER PARK 8 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     7116 "WALLIS 0    "  115.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7116 "WALLIS 0    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.8 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7116 "WALLIS 0    "  115.00 "1" : #9 0 0.02 16 4.2 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7133 "LAPORTE 3   "   13.80 "1" : #9 mva=155.6 5.16 0.05 1.07 0.06 5 0 2.08 1.95 0.42 0.83 0.35 0.27 0.12 0.48 0 0 0
esst4b     7133 "LAPORTE 3   "   13.80 "1" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 5.95 0 0 0.09 0 11.63 999
ggov1      7133 "LAPORTE 3   "   13.80 "1" : #9 mwcap=155.6 0.05 1 1 0.05 -0.05 3.88 0.66 0 1 1 0.15 0.42 1.23 0.19 0.17 0 0 0 3 2.63 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7133 "LAPORTE 3   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7134 "LAPORTE 4   "   13.80 "1" : #9 mva=86.7 5.41 0.03 1.42 0.08 5 0 2.06 1.93 0.52 0.92 0.43 0.34 0.05 0.34 0 0 0
esst4b     7134 "LAPORTE 4   "   13.80 "1" : #9 0 5.92 5.92 0.01667 1 -0.87 1 0 99 -99 0 4.87 0 0 0.07 0 11.63 999
ggov1      7134 "LAPORTE 4   "   13.80 "1" : #9 mwcap=86.7 0.03 1 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.44 1.2 0.17 0.26 0 0 0 3 1.29 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7134 "LAPORTE 4   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7135 "LAPORTE 5   "   13.80 "1" : #9 mva=32.2 4.86 0.03 1.13 0.07 5 0 2.44 2.24 0.42 0.83 0.27 0.21 0.16 0.56 0 0 0
esst4b     7135 "LAPORTE 5   "   13.80 "1" : #9 0 7.04 7.04 0.01667 1 -0.87 1 0 99 -99 0 5.47 0 0 0.14 0 11.63 999
ggov1      7135 "LAPORTE 5   "   13.80 "1" : #9 mwcap=32.2 0.03 1 1 0.05 -0.05 6.16 1.05 0 1 1 0.15 0.26 1.18 0.15 0.17 0 0 0 3 1.76 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7135 "LAPORTE 5   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.02204 0.018184 0.02204 0.018184 0.1 -0.1 1 0 0
genrou     7136 "LAPORTE 6   "   13.80 "1" : #9 mva=32.2 3.26 0.03 1.47 0.06 5 0 1.62 1.58 0.27 0.7 0.17 0.13 0.13 0.5 0 0 0
ggov1      7136 "LAPORTE 6   "   13.80 "1" : #9 mwcap=32.2 0.04 1 1 0.05 -0.05 4.44 0.76 0 1 1 0.15 0.39 1.1 0.09 0.3 0 0 0 3 1.6 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7136 "LAPORTE 6   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7137 "LAPORTE 7   "   13.80 "1" : #9 mva=32.2 3.13 0.03 0.58 0.06 5 0 2.34 2.16 0.47 0.88 0.31 0.24 0.13 0.5 0 0 0
esst4b     7137 "LAPORTE 7   "   13.80 "1" : #9 0 6.94 6.94 0.01667 1 -0.87 1 0 99 -99 0 6.35 0 0 0.12 0 11.63 999
ggov1      7137 "LAPORTE 7   "   13.80 "1" : #9 mwcap=32.2 0.04 1 1 0.05 -0.05 6.21 1.06 0 1 1 0.15 0.48 1.25 0.2 0.21 0 0 0 3 2.95 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7137 "LAPORTE 7   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.059955 0.008381 0.059955 0.008381 0.1 -0.1 1 0 0
genrou     7144 "HOUSTON 14 0"  115.00 "1" : #9 mva=38.9 3.67 0.02 0.44 0.05 5 0 1.75 1.68 0.37 0.79 0.25 0.19 0.11 0.46 0 0 0
esst4b     7144 "HOUSTON 14 0"  115.00 "1" : #9 0 5.43 5.43 0.01667 1 -0.87 1 0 99 -99 0 6.21 0 0 0.11 0 11.63 999
ggov1      7144 "HOUSTON 14 0"  115.00 "1" : #9 mwcap=38.9 0.04 1 1 0.05 -0.05 2.98 0.51 0 1 1 0.15 0.21 1.22 0.18 0.43 0 0 0 3 1.02 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7144 "HOUSTON 14 0"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.025915 0.01761 0.025915 0.01761 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "32" : #9 mva=60 6.23 0.03 1.2 0.06 5 0 2 1.89 0.28 0.71 0.24 0.19 0.15 0.54 0 0 0
esst4b     7159 "HOUSTON 5 0 "  500.00 "32" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 6.3 0 0 0.09 0 11.63 999
ggov1      7159 "HOUSTON 5 0 "  500.00 "32" : #9 mwcap=60 0.04 1 1 0.05 -0.05 3.4 0.58 0 1 1 0.15 0.26 1.23 0.19 0.15 0 0 0 3 1.82 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "32" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "33" : #9 mva=60 4.59 0.04 0.36 0.04 5 0 1.88 1.79 0.29 0.72 0.24 0.19 0.13 0.5 0 0 0
ggov1      7159 "HOUSTON 5 0 "  500.00 "33" : #9 mwcap=60 0.04 1 1 0.05 -0.05 7.87 1.35 0 1 1 0.15 0.24 1.12 0.11 0.18 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "33" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "34" : #9 mva=60 6.25 0.04 0.35 0.05 5 0 2.06 1.93 0.54 0.94 0.46 0.36 0.16 0.56 0 0 0
esst4b     7159 "HOUSTON 5 0 "  500.00 "34" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 4.56 0 0 0.14 0 11.63 999
ggov1      7159 "HOUSTON 5 0 "  500.00 "34" : #9 mwcap=60 0.04 1 1 0.05 -0.05 6.37 1.09 0 1 1 0.15 0.42 1.09 0.08 0.37 0 0 0 3 1.06 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "34" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "41" : #9 mva=60 4.11 0.04 1.15 0.08 5 0 2.3 2.13 0.39 0.81 0.31 0.24 0.11 0.46 0 0 0
ggov1      7159 "HOUSTON 5 0 "  500.00 "41" : #9 mwcap=60 0.04 1 1 0.05 -0.05 3.03 0.52 0 1 1 0.15 0.34 1.1 0.09 0.16 0 0 0 3 2.96 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "41" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "42" : #9 mva=60 4.84 0.02 1.04 0.07 5 0 2.24 2.08 0.23 0.66 0.18 0.14 0.1 0.44 0 0 0
esst4b     7159 "HOUSTON 5 0 "  500.00 "42" : #9 0 6.97 6.97 0.01667 1 -0.87 1 0 99 -99 0 4.7 0 0 0.11 0 11.63 999
ggov1      7159 "HOUSTON 5 0 "  500.00 "42" : #9 mwcap=60 0.04 1 1 0.05 -0.05 4.6 0.79 0 1 1 0.15 0.49 1.14 0.12 0.12 0 0 0 3 1.96 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "42" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "43" : #9 mva=60 3.88 0.06 1.21 0.06 5 0 1.58 1.55 0.37 0.79 0.26 0.2 0.05 0.34 0 0 0
esst4b     7159 "HOUSTON 5 0 "  500.00 "43" : #9 0 3.95 3.95 0.01667 1 -0.87 1 0 99 -99 0 6.17 0 0 0.13 0 11.63 999
ggov1      7159 "HOUSTON 5 0 "  500.00 "43" : #9 mwcap=60 0.04 1 1 0.05 -0.05 5.88 1.01 0 1 1 0.15 0.3 1.14 0.12 0.43 0 0 0 3 1.93 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "43" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "44" : #9 mva=60 3.16 0.04 0.5 0.04 5 0 2.08 1.95 0.33 0.75 0.32 0.25 0.11 0.46 0 0 0
ggov1      7159 "HOUSTON 5 0 "  500.00 "44" : #9 mwcap=60 0.04 1 1 0.05 -0.05 6.07 1.04 0 1 1 0.15 0.22 1.11 0.1 0.21 0 0 0 3 1.47 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "44" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.024162 0.017012 0.024162 0.017012 0.1 -0.1 1 0 0
genrou     7159 "HOUSTON 5 0 "  500.00 "8" : #9 mva=15.6 5.22 0.05 1.28 0.08 5 0 1.83 1.75 0.45 0.86 0.28 0.22 0.16 0.56 0 0 0
ggov1      7159 "HOUSTON 5 0 "  500.00 "8" : #9 mwcap=15.6 0.04 1 1 0.05 -0.05 2.42 0.41 0 1 1 0.15 0.46 1.23 0.19 0.46 0 0 0 3 1.66 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7159 "HOUSTON 5 0 "  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.169352 0.006104 0.169352 0.006104 0.1 -0.1 1 0 0
genrou     7162 "HOUSTON 5 3 "   18.00 "3" : #9 mva=122.2 4.4 0.06 1.11 0.05 5 0 1.45 1.44 0.17 0.61 0.13 0.1 0.11 0.46 0 0 0
esst4b     7162 "HOUSTON 5 3 "   18.00 "3" : #9 0 5.78 5.78 0.01667 1 -0.87 1 0 99 -99 0 4.53 0 0 0.07 0 11.63 999
ggov1      7162 "HOUSTON 5 3 "   18.00 "3" : #9 mwcap=122.2 0.04 1 1 0.05 -0.05 9.52 1.63 0 1 1 0.15 0.31 1.1 0.09 0.25 0 0 0 3 1.24 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7162 "HOUSTON 5 3 "   18.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7163 "HOUSTON 5 4 "   18.00 "4" : #9 mva=122.2 4.05 0.03 0.93 0.06 5 0 2.42 2.22 0.31 0.73 0.25 0.19 0.15 0.54 0 0 0
esst4b     7163 "HOUSTON 5 4 "   18.00 "4" : #9 0 6.81 6.81 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.08 0 11.63 999
ggov1      7163 "HOUSTON 5 4 "   18.00 "4" : #9 mwcap=122.2 0.05 1 1 0.05 -0.05 9.95 1.7 0 1 1 0.15 0.33 1.11 0.1 0.14 0 0 0 3 2.65 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7163 "HOUSTON 5 4 "   18.00 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7164 "HOUSTON 5 5 "   18.00 "51" : #9 mva=62.2 6.23 0.03 1.44 0.07 5 0 1.74 1.68 0.13 0.41 0.12 0.09 0.15 0.54 0 0 0
ggov1      7164 "HOUSTON 5 5 "   18.00 "51" : #9 mwcap=62.2 0.05 1 1 0.05 -0.05 6.7 1.15 0 1 1 0.15 0.29 1.16 0.14 0.32 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7164 "HOUSTON 5 5 "   18.00 "51" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 3 0.714936 0.141721 0.714936 0.141721 0.1 -0.1 1 0 0
genrou     7165 "HOUSTON 5 6 "   18.00 "52" : #9 mva=62.2 5 0.03 0.73 0.08 5 0 1.73 1.67 0.23 0.66 0.21 0.16 0.05 0.34 0 0 0
esst4b     7165 "HOUSTON 5 6 "   18.00 "52" : #9 0 6.42 6.42 0.01667 1 -0.87 1 0 99 -99 0 5.81 0 0 0.1 0 11.63 999
ggov1      7165 "HOUSTON 5 6 "   18.00 "52" : #9 mwcap=62.2 0.04 1 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.46 1.15 0.13 0.27 0 0 0 3 2.72 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7165 "HOUSTON 5 6 "   18.00 "52" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.030262 0.022868 0.030262 0.022868 0.1 -0.1 1 0 0
genrou     7166 "HOUSTON 5 7 "   18.00 "53" : #9 mva=62.2 4.82 0.04 0.48 0.07 5 0 2.24 2.08 0.56 0.96 0.5 0.39 0.08 0.4 0 0 0
ggov1      7166 "HOUSTON 5 7 "   18.00 "53" : #9 mwcap=62.2 0.05 1 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.39 1.25 0.2 0.26 0 0 0 3 2.6 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7166 "HOUSTON 5 7 "   18.00 "53" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.182626 0.008251 0.182626 0.008251 0.1 -0.1 1 0 0
genrou     7167 "HOUSTON 5 8 "   18.00 "54" : #9 mva=62.2 5.47 0.05 0.78 0.05 5 0 2.14 2 0.35 0.77 0.27 0.21 0.08 0.4 0 0 0
ggov1      7167 "HOUSTON 5 8 "   18.00 "54" : #9 mwcap=62.2 0.05 1 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.27 1.11 0.1 0.15 0 0 0 3 2.75 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7167 "HOUSTON 5 8 "   18.00 "54" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 1 0.2 1 5 9 0.117085 0.090048 0.117085 0.090048 0.1 -0.1 1 0 0
genrou     7168 "HOUSTON 5 9 "   18.00 "55" : #9 mva=62.2 3.5 0.03 0.74 0.05 5 0 2.42 2.22 0.67 1.06 0.59 0.47 0.11 0.46 0 0 0
esst4b     7168 "HOUSTON 5 9 "   18.00 "55" : #9 0 4.42 4.42 0.01667 1 -0.87 1 0 99 -99 0 5.27 0 0 0.14 0 11.63 999
ggov1      7168 "HOUSTON 5 9 "   18.00 "55" : #9 mwcap=62.2 0.04 1 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.29 1.1 0.09 0.32 0 0 0 3 1.19 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7168 "HOUSTON 5 9 "   18.00 "55" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.029961 0.013377 0.029961 0.013377 0.1 -0.1 1 0 0
genrou     7169 "HOUSTON 5 10"   18.00 "56" : #9 mva=62.2 5.58 0.03 0.8 0.06 5 0 1.94 1.84 0.34 0.76 0.22 0.17 0.06 0.36 0 0 0
esst4b     7169 "HOUSTON 5 10"   18.00 "56" : #9 0 6.08 6.08 0.01667 1 -0.87 1 0 99 -99 0 5.83 0 0 0.1 0 11.63 999
ggov1      7169 "HOUSTON 5 10"   18.00 "56" : #9 mwcap=62.2 0.04 1 1 0.05 -0.05 7.26 1.24 0 1 1 0.15 0.23 1.19 0.16 0.18 0 0 0 3 2.12 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7169 "HOUSTON 5 10"   18.00 "56" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7170 "HOUSTON 5 11"   18.00 "31" : #9 mva=60 4 0.03 1.24 0.05 5 0 1.78 1.71 0.36 0.78 0.27 0.21 0.14 0.52 0 0 0
esst4b     7170 "HOUSTON 5 11"   18.00 "31" : #9 0 4.2 4.2 0.01667 1 -0.87 1 0 99 -99 0 4.48 0 0 0.09 0 11.63 999
ggov1      7170 "HOUSTON 5 11"   18.00 "31" : #9 mwcap=60 0.04 1 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.25 1.25 0.2 0.2 0 0 0 3 2.51 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7170 "HOUSTON 5 11"   18.00 "31" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "1" : #9 mva=49.4 3.23 0.03 0.91 0.08 5 0 1.83 1.75 0.35 0.77 0.33 0.26 0.06 0.36 0 0 0
esst4b     7184 "MISSOURI CITY 2 0"  230.00 "1" : #9 0 3.66 3.66 0.01667 1 -0.87 1 0 99 -99 0 4.68 0 0 0.08 0 11.63 999
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "1" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 8.51 1.45 0 1 1 0.15 0.22 1.1 0.09 0.16 0 0 0 3 2.36 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "2" : #9 mva=49.4 5.11 0.03 0.63 0.05 5 0 2.02 1.9 0.54 0.94 0.37 0.29 0.05 0.34 0 0 0
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "2" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.5 1.14 0.12 0.31 0 0 0 3 2.44 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "3" : #9 mva=49.4 5.42 0.02 0.89 0.04 5 0 1.77 1.7 0.42 0.83 0.27 0.21 0.09 0.42 0 0 0
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "3" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.44 1.2 0.17 0.15 0 0 0 3 1.47 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.030667 0.0171 0.030667 0.0171 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "4" : #9 mva=49.4 5.75 0.05 1.48 0.06 5 0 2.09 1.96 0.17 0.61 0.16 0.12 0.06 0.36 0 0 0
esst4b     7184 "MISSOURI CITY 2 0"  230.00 "4" : #9 0 6.83 6.83 0.01667 1 -0.87 1 0 99 -99 0 4.65 0 0 0.09 0 11.63 999
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "4" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.46 1.1 0.09 0.46 0 0 0 3 1.39 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "5" : #9 mva=49.4 3.02 0.03 1.08 0.06 5 0 1.91 1.81 0.35 0.77 0.2 0.16 0.14 0.52 0 0 0
esst4b     7184 "MISSOURI CITY 2 0"  230.00 "5" : #9 0 5.6 5.6 0.01667 1 -0.87 1 0 99 -99 0 4.59 0 0 0.13 0 11.63 999
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "5" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 3.85 0.66 0 1 1 0.15 0.42 1.14 0.12 0.14 0 0 0 3 2.54 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "5" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1.8 0.024045 0.017539 0.024045 0.017539 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "6" : #9 mva=49.4 3.07 0.06 0.51 0.07 5 0 1.87 1.78 0.36 0.78 0.35 0.27 0.1 0.44 0 0 0
esst4b     7184 "MISSOURI CITY 2 0"  230.00 "6" : #9 0 6.5 6.5 0.01667 1 -0.87 1 0 99 -99 0 4.51 0 0 0.11 0 11.63 999
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "6" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 6.01 1.03 0 1 1 0.15 0.32 1.2 0.17 0.28 0 0 0 3 1.32 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "7" : #9 mva=49.4 3.21 0.05 1.08 0.07 5 0 1.5 1.48 0.17 0.61 0.16 0.12 0.08 0.4 0 0 0
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "7" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 4.66 0.8 0 1 1 0.15 0.47 1.15 0.13 0.19 0 0 0 3 1.69 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7184 "MISSOURI CITY 2 0"  230.00 "8" : #9 mva=49.4 6.41 0.03 0.44 0.07 5 0 2.06 1.93 0.22 0.65 0.13 0.1 0.15 0.54 0 0 0
ggov1      7184 "MISSOURI CITY 2 0"  230.00 "8" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 3.91 0.67 0 1 1 0.15 0.37 1.22 0.18 0.17 0 0 0 3 1.95 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7184 "MISSOURI CITY 2 0"  230.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.684645 0.040995 0.684645 0.040995 0.1 -0.1 1 0 0
genrou     7224 "HOUSTON 43 0"  115.00 "1" : #9 mva=55.6 5.95 0.05 0.61 0.07 5 0 1.54 1.51 0.33 0.75 0.26 0.2 0.05 0.34 0 0 0
esst4b     7224 "HOUSTON 43 0"  115.00 "1" : #9 0 6.9 6.9 0.01667 1 -0.87 1 0 99 -99 0 6.55 0 0 0.13 0 11.63 999
ggov1      7224 "HOUSTON 43 0"  115.00 "1" : #9 mwcap=55.6 0.05 1 1 0.05 -0.05 5.58 0.95 0 1 1 0.15 0.37 1.23 0.19 0.12 0 0 0 3 1.68 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7224 "HOUSTON 43 0"  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7224 "HOUSTON 43 0"  115.00 "2" : #9 mva=52.2 6.56 0.06 0.57 0.05 5 0 2.47 2.26 0.48 0.89 0.3 0.23 0.16 0.56 0 0 0
esst4b     7224 "HOUSTON 43 0"  115.00 "2" : #9 0 7.49 7.49 0.01667 1 -0.87 1 0 99 -99 0 4.95 0 0 0.1 0 11.63 999
ggov1      7224 "HOUSTON 43 0"  115.00 "2" : #9 mwcap=52.2 0.04 1 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.24 1.19 0.16 0.36 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7224 "HOUSTON 43 0"  115.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     7230 "BEASLEY 0   "  115.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7230 "BEASLEY 0   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 9.6 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7230 "BEASLEY 0   "  115.00 "1" : #9 0 0.02 17 4.8 0 1.13 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7266 "PASADENA 3 3"   13.80 "1" : #9 mva=83.3 5.37 0.02 0.52 0.08 5 0 2.23 2.07 0.53 0.93 0.48 0.38 0.12 0.48 0 0 0
ggov1      7266 "PASADENA 3 3"   13.80 "1" : #9 mwcap=83.3 0.03 1 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.29 1.09 0.08 0.34 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7266 "PASADENA 3 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7267 "PASADENA 3 4"   13.80 "1" : #9 mva=83.3 3.23 0.04 0.36 0.06 5 0 1.72 1.66 0.43 0.84 0.33 0.26 0.15 0.54 0 0 0
ggov1      7267 "PASADENA 3 4"   13.80 "1" : #9 mwcap=83.3 0.04 1 1 0.05 -0.05 6.78 1.16 0 1 1 0.15 0.29 1.16 0.14 0.46 0 0 0 3 1.1 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7267 "PASADENA 3 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7268 "PASADENA 3 5"   13.80 "1" : #9 mva=83.3 4.29 0.05 0.91 0.06 5 0 2.34 2.16 0.29 0.72 0.16 0.12 0.06 0.36 0 0 0
ggov1      7268 "PASADENA 3 5"   13.80 "1" : #9 mwcap=83.3 0.04 1 1 0.05 -0.05 6.66 1.14 0 1 1 0.15 0.2 1.2 0.17 0.2 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7268 "PASADENA 3 5"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7269 "PASADENA 3 6"   13.80 "1" : #9 mva=83.3 6.17 0.06 0.62 0.07 5 0 2.25 2.09 0.58 0.98 0.4 0.31 0.06 0.36 0 0 0
ggov1      7269 "PASADENA 3 6"   13.80 "1" : #9 mwcap=83.3 0.03 1 1 0.05 -0.05 8.85 1.51 0 1 1 0.15 0.33 1.11 0.1 0.12 0 0 0 3 2.37 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7269 "PASADENA 3 6"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7280 "MONT BELVIEU 2"   13.80 "1" : #9 mva=286.7 6.25 0.05 1.05 0.07 5 0 2.33 2.15 0.29 0.72 0.25 0.19 0.1 0.44 0 0 0
ggov1      7280 "MONT BELVIEU 2"   13.80 "1" : #9 mwcap=286.7 0.04 1 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.5 1.25 0.2 0.1 0 0 0 3 1.23 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7280 "MONT BELVIEU 2"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7281 "MONT BELVIEU 3"   13.80 "1" : #9 mva=220 4.28 0.05 0.69 0.04 5 0 1.92 1.82 0.15 0.4 0.13 0.1 0.11 0.46 0 0 0
esst4b     7281 "MONT BELVIEU 3"   13.80 "1" : #9 0 5.81 5.81 0.01667 1 -0.87 1 0 99 -99 0 6.1 0 0 0.13 0 11.63 999
ggov1      7281 "MONT BELVIEU 3"   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 3.76 0.64 0 1 1 0.15 0.22 1.12 0.11 0.26 0 0 0 3 2.99 1 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7281 "MONT BELVIEU 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7284 "BAYTOWN 3 2 "   13.20 "4" : #9 mva=197.8 5.39 0.02 1.14 0.05 5 0 2.1 1.97 0.54 0.94 0.45 0.35 0.16 0.56 0 0 0
esst4b     7284 "BAYTOWN 3 2 "   13.20 "4" : #9 0 7.27 7.27 0.01667 1 -0.87 1 0 99 -99 0 5.28 0 0 0.1 0 11.63 999
ggov1      7284 "BAYTOWN 3 2 "   13.20 "4" : #9 mwcap=197.8 0.04 1 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.22 1.12 0.11 0.22 0 0 0 3 2.04 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7284 "BAYTOWN 3 2 "   13.20 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7285 "BAYTOWN 3 3 "   13.20 "41" : #9 mva=181.1 5.53 0.04 0.34 0.06 5 0 2.2 2.05 0.63 1.02 0.53 0.42 0.1 0.44 0 0 0
esst4b     7285 "BAYTOWN 3 3 "   13.20 "41" : #9 0 6.29 6.29 0.01667 1 -0.87 1 0 99 -99 0 5.05 0 0 0.09 0 11.63 999
ggov1      7285 "BAYTOWN 3 3 "   13.20 "41" : #9 mwcap=181.1 0.03 1 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.23 1.15 0.13 0.5 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7285 "BAYTOWN 3 3 "   13.20 "41" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7286 "BAYTOWN 3 4 "   13.20 "42" : #9 mva=181.1 6.05 0.02 1.12 0.06 5 0 1.74 1.68 0.46 0.87 0.39 0.31 0.07 0.38 0 0 0
esst4b     7286 "BAYTOWN 3 4 "   13.20 "42" : #9 0 6.67 6.67 0.01667 1 -0.87 1 0 99 -99 0 4.71 0 0 0.07 0 11.63 999
ggov1      7286 "BAYTOWN 3 4 "   13.20 "42" : #9 mwcap=181.1 0.05 1 1 0.05 -0.05 4.36 0.75 0 1 1 0.15 0.31 1.18 0.15 0.22 0 0 0 3 1.66 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7286 "BAYTOWN 3 4 "   13.20 "42" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7307 "WHARTON 1 3 "   24.00 "1" : #9 mva=531.6 4.28 0.03 0.71 0.06 4 0 2.42 2.22 0.24 0.67 0.23 0.18 0.1 0.44 0 0 0
esst4b     7307 "WHARTON 1 3 "   24.00 "1" : #9 0 4.72 4.72 0.01667 1 -0.87 1 0 99 -99 0 4.75 0 0 0.08 0 11.63 999
ggov1      7307 "WHARTON 1 3 "   24.00 "1" : #9 mwcap=531.6 0.04 1 1 0.05 -0.05 2.01 0.34 0 1 1 0.15 0.49 1.23 0.19 0.16 0 0 0 3 1.09 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7307 "WHARTON 1 3 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.514441 0.06815 0.514441 0.06815 0.1 -0.1 1 0 0
genrou     7308 "WHARTON 1 4 "   24.00 "1" : #9 mva=372.2 6.48 0.03 0.67 0.07 5 0 2.29 2.12 0.36 0.78 0.32 0.25 0.06 0.36 0 0 0
esst4b     7308 "WHARTON 1 4 "   24.00 "1" : #9 0 7.4 7.4 0.01667 1 -0.87 1 0 99 -99 0 5.56 0 0 0.1 0 11.63 999
ggov1      7308 "WHARTON 1 4 "   24.00 "1" : #9 mwcap=372.2 0.04 1 1 0.05 -0.05 2.69 0.46 0 1 1 0.15 0.25 1.18 0.15 0.27 0 0 0 3 2.21 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7308 "WHARTON 1 4 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7309 "WHARTON 1 5 "   24.00 "1" : #9 mva=365.9 6.14 0.03 0.62 0.04 5 0 1.83 1.75 0.47 0.88 0.42 0.33 0.11 0.46 0 0 0
esst4b     7309 "WHARTON 1 5 "   24.00 "1" : #9 0 7.07 7.07 0.01667 1 -0.87 1 0 99 -99 0 6.41 0 0 0.09 0 11.63 999
ggov1      7309 "WHARTON 1 5 "   24.00 "1" : #9 mwcap=365.9 0.05 1 1 0.05 -0.05 8.46 1.45 0 1 1 0.15 0.44 1.18 0.15 0.14 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7309 "WHARTON 1 5 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7323 "FREEPORT 1 3"   13.80 "1" : #9 mva=177.8 3.2 0.02 0.94 0.07 5 0 2.19 2.04 0.51 0.91 0.46 0.36 0.16 0.56 0 0 0
esst4b     7323 "FREEPORT 1 3"   13.80 "1" : #9 0 7.02 7.02 0.01667 1 -0.87 1 0 99 -99 0 4.77 0 0 0.07 0 11.63 999
ggov1      7323 "FREEPORT 1 3"   13.80 "1" : #9 mwcap=177.8 0.04 1 1 0.05 -0.05 3.04 0.52 0 1 1 0.15 0.45 1.16 0.14 0.44 0 0 0 3 2.41 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7323 "FREEPORT 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7324 "FREEPORT 1 4"   13.80 "1" : #9 mva=81.1 5.63 0.04 1.28 0.05 5 0 2.48 2.27 0.48 0.89 0.42 0.33 0.15 0.54 0 0 0
esst4b     7324 "FREEPORT 1 4"   13.80 "1" : #9 0 6.86 6.86 0.01667 1 -0.87 1 0 99 -99 0 5.51 0 0 0.12 0 11.63 999
ggov1      7324 "FREEPORT 1 4"   13.80 "1" : #9 mwcap=81.1 0.04 1 1 0.05 -0.05 7.07 1.21 0 1 1 0.15 0.2 1.16 0.14 0.18 0 0 0 3 2.55 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7324 "FREEPORT 1 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7325 "FREEPORT 1 5"   13.80 "1" : #9 mva=81.1 4.82 0.05 1.17 0.05 5 0 1.74 1.68 0.14 0.47 0.11 0.08 0.05 0.34 0 0 0
ggov1      7325 "FREEPORT 1 5"   13.80 "1" : #9 mwcap=81.1 0.04 1 1 0.05 -0.05 3.14 0.54 0 1 1 0.15 0.27 1.18 0.15 0.28 0 0 0 3 2.64 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7325 "FREEPORT 1 5"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7326 "FREEPORT 1 6"   13.80 "1" : #9 mva=81.1 4.14 0.02 1.23 0.07 5 0 2.46 2.26 0.54 0.94 0.38 0.3 0.15 0.54 0 0 0
ggov1      7326 "FREEPORT 1 6"   13.80 "1" : #9 mwcap=81.1 0.03 1 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.26 1.14 0.12 0.46 0 0 0 3 2.87 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7326 "FREEPORT 1 6"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7329 "NEWGULF 2   "   13.80 "1" : #9 mva=76.7 4.91 0.06 1.18 0.06 5 0 2.44 2.24 0.44 0.85 0.27 0.21 0.14 0.52 0 0 0
esst4b     7329 "NEWGULF 2   "   13.80 "1" : #9 0 5.59 5.59 0.01667 1 -0.87 1 0 99 -99 0 4.48 0 0 0.14 0 11.63 999
ggov1      7329 "NEWGULF 2   "   13.80 "1" : #9 mwcap=76.7 0.04 1 1 0.05 -0.05 8.68 1.48 0 1 1 0.15 0.3 1.2 0.17 0.16 0 0 0 3 1.21 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7329 "NEWGULF 2   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7334 "PASADENA 1 3"   20.00 "1" : #9 mva=267.8 5.62 0.02 1.47 0.04 5 0 2.08 1.95 0.44 0.85 0.4 0.31 0.08 0.4 0 0 0
ggov1      7334 "PASADENA 1 3"   20.00 "1" : #9 mwcap=267.8 0.03 1 1 0.05 -0.05 6.83 1.17 0 1 1 0.15 0.22 1.19 0.16 0.35 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7334 "PASADENA 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7335 "PASADENA 1 4"   20.00 "1" : #9 mva=192.2 5.71 0.03 0.92 0.06 5 0 1.6 1.56 0.33 0.75 0.21 0.16 0.13 0.5 0 0 0
esst4b     7335 "PASADENA 1 4"   20.00 "1" : #9 0 6.67 6.67 0.01667 1 -0.87 1 0 99 -99 0 5.69 0 0 0.15 0 11.63 999
ggov1      7335 "PASADENA 1 4"   20.00 "1" : #9 mwcap=192.2 0.04 1 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.37 1.16 0.14 0.47 0 0 0 3 2.19 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7335 "PASADENA 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7349 "THOMPSONS 3 "   13.80 "5" : #9 mva=737.8 6.28 0.02 0.9 0.05 4 0 1.42 1.42 0.25 0.68 0.16 0.12 0.08 0.4 0 0 0
esst4b     7349 "THOMPSONS 3 "   13.80 "5" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 5.91 0 0 0.08 0 11.63 999
ieeeg1     7349 "THOMPSONS 3 "   13.80 "5" : #9 13 1 1 0.14 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7349 "THOMPSONS 3 "   13.80 "5" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7350 "THOMPSONS 4 "   13.80 "6" : #9 mva=736.7 5.12 0.05 0.93 0.06 4 0 1.47 1.46 0.24 0.67 0.18 0.14 0.06 0.36 0 0 0
ieeet1     7350 "THOMPSONS 4 "   13.80 "6" : #9 0 36.63 0.15 1 -1 0 0.78 0.08 0.91 0 2.7 4.1 0.08 0.28 0
ieeeg1     7350 "THOMPSONS 4 "   13.80 "6" : #9 22 1 1 0.13 1 -10 1 0 0.14 0.38 0 4.8 0.32 0 0.58 0.3 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7350 "THOMPSONS 4 "   13.80 "6" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7351 "THOMPSONS 5 "   13.80 "8" : #9 mva=677.8 6.23 0.02 0.75 0.06 4 0 1.42 1.42 0.36 0.78 0.23 0.18 0.17 0.58 0 0 0
ieeeg1     7351 "THOMPSONS 5 "   13.80 "8" : #9 12 1 1 0.21 1 -10 1 0 0.15 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7351 "THOMPSONS 5 "   13.80 "8" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7352 "THOMPSONS 6 "   13.80 "7" : #9 mva=641.1 3.74 0.05 1.37 0.04 4 0 2.02 1.9 0.46 0.87 0.31 0.24 0.08 0.4 0 0 0
ieeeg1     7352 "THOMPSONS 6 "   13.80 "7" : #9 20 1 1 0.22 1 -10 1 0 0.09 0.38 0 4.67 0.27 0 0.38 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7352 "THOMPSONS 6 "   13.80 "7" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7353 "THOMPSONS 7 "   13.80 "4" : #9 mva=613.3 6.1 0.03 0.39 0.04 4 0 1.95 1.84 0.25 0.68 0.2 0.16 0.17 0.58 0 0 0
ggov1      7353 "THOMPSONS 7 "   13.80 "4" : #9 mwcap=613.3 0.04 1 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.28 1.22 0.18 0.21 0 0 0 3 1.7 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7353 "THOMPSONS 7 "   13.80 "4" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 0.5 0.1 1 5 9 1.60025 0.052327 1.60025 0.052327 0.1 -0.1 1 0 0
genrou     7354 "THOMPSONS 8 "   13.80 "3" : #9 mva=266.7 6.44 0.05 1.36 0.06 5 0 2.07 1.94 0.18 0.62 0.12 0.09 0.13 0.5 0 0 0
esst4b     7354 "THOMPSONS 8 "   13.80 "3" : #9 0 7.28 7.28 0.01667 1 -0.87 1 0 99 -99 0 4.72 0 0 0.1 0 11.63 999
ggov1      7354 "THOMPSONS 8 "   13.80 "3" : #9 mwcap=266.7 0.05 1 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.23 0.19 0.23 0 0 0 3 2.01 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7354 "THOMPSONS 8 "   13.80 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7355 "THOMPSONS 9 "   13.80 "1" : #9 mva=187.8 6.09 0.02 1.14 0.05 5 0 2.26 2.1 0.45 0.86 0.4 0.31 0.09 0.42 0 0 0
esst4b     7355 "THOMPSONS 9 "   13.80 "1" : #9 0 7.1 7.1 0.01667 1 -0.87 1 0 99 -99 0 5.11 0 0 0.08 0 11.63 999
ggov1      7355 "THOMPSONS 9 "   13.80 "1" : #9 mwcap=187.8 0.03 1 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.38 1.16 0.14 0.19 0 0 0 3 2.87 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7355 "THOMPSONS 9 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7356 "THOMPSONS 10"   13.80 "2" : #9 mva=187.8 3.21 0.03 1.36 0.07 5 0 2.46 2.26 0.44 0.85 0.35 0.27 0.1 0.44 0 0 0
ggov1      7356 "THOMPSONS 10"   13.80 "2" : #9 mwcap=187.8 0.04 1 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.44 1.19 0.16 0.3 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7356 "THOMPSONS 10"   13.80 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7357 "THOMPSONS 11"   13.80 "1" : #9 mva=14.4 4.23 0.05 1.34 0.05 5 0 2.03 1.91 0.32 0.74 0.26 0.2 0.05 0.34 0 0 0
esst4b     7357 "THOMPSONS 11"   13.80 "1" : #9 0 5.07 5.07 0.01667 1 -0.87 1 0 99 -99 0 6.66 0 0 0.14 0 11.63 999
ggov1      7357 "THOMPSONS 11"   13.80 "1" : #9 mwcap=14.4 0.05 1 1 0.05 -0.05 9.6 1.64 0 1 1 0.15 0.27 1.22 0.18 0.11 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7357 "THOMPSONS 11"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 mva=181.1 5.38 0.06 1.22 0.04 5 0 2.02 1.9 0.41 0.82 0.25 0.19 0.1 0.44 0 0 0
ggov1      7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 mwcap=181.1 0.04 1 1 0.05 -0.05 4.87 0.83 0 1 1 0.15 0.39 1.18 0.15 0.49 0 0 0 3 2.96 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 mva=181.1 3.02 0.06 0.84 0.06 5 0 2.44 2.24 0.14 0.58 0.12 0.09 0.05 0.34 0 0 0
esst4b     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 0 4.06 4.06 0.01667 1 -0.87 1 0 99 -99 0 5.48 0 0 0.14 0 11.63 999
ggov1      7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 mwcap=181.1 0.04 1 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.44 1.18 0.15 0.26 0 0 0 3 1.35 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 mva=177.8 3.18 0.03 0.73 0.07 5 0 2.39 2.2 0.64 1.03 0.52 0.41 0.1 0.44 0 0 0
esst4b     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 0 2.63 2.63 0.01667 1 -0.87 1 0 99 -99 0 5.38 0 0 0.09 0 11.63 999
ggov1      7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 mwcap=177.8 0.05 1 1 0.05 -0.05 4.21 0.72 0 1 1 0.15 0.31 1.16 0.14 0.33 0 0 0 3 1.17 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 mva=176.7 5.69 0.03 0.54 0.06 5 0 2.26 2.1 0.36 0.78 0.3 0.23 0.08 0.4 0 0 0
esst4b     7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 0 6.99 6.99 0.01667 1 -0.87 1 0 99 -99 0 5.79 0 0 0.1 0 11.63 999
ggov1      7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 mwcap=176.7 0.04 1 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.24 1.22 0.18 0.49 0 0 0 3 3 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 mva=140 4.91 0.03 1.12 0.07 5 0 2.37 2.18 0.42 0.83 0.36 0.28 0.14 0.52 0 0 0
esst4b     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 0 5.15 5.15 0.01667 1 -0.87 1 0 99 -99 0 5.84 0 0 0.09 0 11.63 999
ggov1      7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 mwcap=140 0.04 1 1 0.05 -0.05 4.66 0.8 0 1 1 0.15 0.42 1.14 0.12 0.13 0 0 0 3 1.2 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7392 "BAYTOWN 4 0 "  115.00 "1" : #9 mva=13.7 5.95 0.03 0.78 0.05 5 0 2.02 1.9 0.52 0.92 0.39 0.31 0.05 0.34 0 0 0
esst4b     7392 "BAYTOWN 4 0 "  115.00 "1" : #9 0 6.88 6.88 0.01667 1 -0.87 1 0 99 -99 0 5.2 0 0 0.14 0 11.63 999
ggov1      7392 "BAYTOWN 4 0 "  115.00 "1" : #9 mwcap=13.7 0.04 1 1 0.05 -0.05 3.26 0.56 0 1 1 0.15 0.33 1.25 0.2 0.36 0 0 0 3 1.4 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7392 "BAYTOWN 4 0 "  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.023988 0.01781 0.023988 0.01781 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "73" : #9 mva=63.3 3.67 0.04 1.3 0.06 5 0 2.36 2.18 0.18 0.62 0.15 0.12 0.12 0.48 0 0 0
ggov1      7400 "HOUSTON 6 0 "  500.00 "73" : #9 mwcap=63.3 0.04 1 1 0.05 -0.05 8.43 1.44 0 1 1 0.15 0.3 1.15 0.13 0.24 0 0 0 3 2.46 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "73" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "74" : #9 mva=58.9 4.56 0.05 1.39 0.05 5 0 1.47 1.46 0.23 0.66 0.13 0.1 0.16 0.56 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "74" : #9 0 6.71 6.71 0.01667 1 -0.87 1 0 99 -99 0 5.85 0 0 0.08 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "74" : #9 mwcap=58.9 0.05 1 1 0.05 -0.05 5.45 0.93 0 1 1 0.15 0.34 1.15 0.13 0.15 0 0 0 3 2.4 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "74" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.022628 0.017712 0.022628 0.017712 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "81" : #9 mva=58.9 5.48 0.05 1.25 0.06 5 0 1.65 1.6 0.19 0.63 0.15 0.12 0.08 0.4 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "81" : #9 0 6.24 6.24 0.01667 1 -0.87 1 0 99 -99 0 6.11 0 0 0.13 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "81" : #9 mwcap=58.9 0.04 1 1 0.05 -0.05 7.08 1.21 0 1 1 0.15 0.31 1.14 0.12 0.15 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "81" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "82" : #9 mva=52.2 4.29 0.06 0.57 0.07 5 0 2.47 2.26 0.51 0.91 0.43 0.34 0.1 0.44 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "82" : #9 0 6.54 6.54 0.01667 1 -0.87 1 0 99 -99 0 6.83 0 0 0.1 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "82" : #9 mwcap=52.2 0.04 1 1 0.05 -0.05 6.69 1.14 0 1 1 0.15 0.35 1.1 0.09 0.15 0 0 0 3 2.58 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "82" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "84" : #9 mva=62.2 5.29 0.04 0.78 0.05 5 0 1.97 1.86 0.41 0.82 0.33 0.26 0.15 0.54 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "84" : #9 0 6.23 6.23 0.01667 1 -0.87 1 0 99 -99 0 6.62 0 0 0.12 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "84" : #9 mwcap=62.2 0.04 1 1 0.05 -0.05 2.9 0.5 0 1 1 0.15 0.42 1.14 0.12 0.29 0 0 0 3 1.84 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "84" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.02778 0.018877 0.02778 0.018877 0.1 -0.1 1 0 0
genrou     7403 "PASADENA 4 0"  115.00 "1" : #9 mva=40 3.49 0.03 1.36 0.05 5 0 1.8 1.72 0.19 0.63 0.17 0.13 0.06 0.36 0 0 0
esst4b     7403 "PASADENA 4 0"  115.00 "1" : #9 0 5.34 5.34 0.01667 1 -0.87 1 0 99 -99 0 5.03 0 0 0.11 0 11.63 999
ggov1      7403 "PASADENA 4 0"  115.00 "1" : #9 mwcap=40 0.05 1 1 0.05 -0.05 7.03 1.2 0 1 1 0.15 0.35 1.23 0.19 0.21 0 0 0 3 1.43 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7403 "PASADENA 4 0"  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7403 "PASADENA 4 0"  115.00 "2" : #9 mva=40 3.26 0.04 0.74 0.04 5 0 2.38 2.19 0.55 0.95 0.46 0.36 0.07 0.38 0 0 0
esst4b     7403 "PASADENA 4 0"  115.00 "2" : #9 0 4.17 4.17 0.01667 1 -0.87 1 0 99 -99 0 5.39 0 0 0.14 0 11.63 999
ggov1      7403 "PASADENA 4 0"  115.00 "2" : #9 mwcap=40 0.04 1 1 0.05 -0.05 8.66 1.48 0 1 1 0.15 0.39 1.15 0.13 0.15 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7403 "PASADENA 4 0"  115.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7403 "PASADENA 4 0"  115.00 "3" : #9 mva=40 5.84 0.03 1.34 0.06 5 0 2.31 2.14 0.35 0.77 0.23 0.18 0.11 0.46 0 0 0
esst4b     7403 "PASADENA 4 0"  115.00 "3" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 6.92 0 0 0.12 0 11.63 999
ggov1      7403 "PASADENA 4 0"  115.00 "3" : #9 mwcap=40 0.04 1 1 0.05 -0.05 2.88 0.49 0 1 1 0.15 0.49 1.23 0.19 0.23 0 0 0 3 1.92 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7403 "PASADENA 4 0"  115.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7403 "PASADENA 4 0"  115.00 "4" : #9 mva=40 3.26 0.03 1.03 0.07 5 0 1.47 1.46 0.28 0.71 0.22 0.17 0.14 0.52 0 0 0
esst4b     7403 "PASADENA 4 0"  115.00 "4" : #9 0 5.88 5.88 0.01667 1 -0.87 1 0 99 -99 0 6.8 0 0 0.08 0 11.63 999
ggov1      7403 "PASADENA 4 0"  115.00 "4" : #9 mwcap=40 0.03 1 1 0.05 -0.05 9.77 1.67 0 1 1 0.15 0.3 1.11 0.1 0.14 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7403 "PASADENA 4 0"  115.00 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7414 "VICTORIA 1 0"  500.00 "1" : #9 mva=47.8 4.71 0.04 0.5 0.04 5 0 1.73 1.67 0.29 0.72 0.28 0.22 0.15 0.54 0 0 0
esst4b     7414 "VICTORIA 1 0"  500.00 "1" : #9 0 5.86 5.86 0.01667 1 -0.87 1 0 99 -99 0 6.38 0 0 0.14 0 11.63 999
ggov1      7414 "VICTORIA 1 0"  500.00 "1" : #9 mwcap=47.8 0.04 1 1 0.05 -0.05 8.71 1.49 0 1 1 0.15 0.28 1.12 0.11 0.12 0 0 0 3 1.87 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7414 "VICTORIA 1 0"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7414 "VICTORIA 1 0"  500.00 "2" : #9 mva=47.8 5.63 0.06 0.75 0.08 5 0 2.37 2.18 0.52 0.92 0.45 0.35 0.17 0.58 0 0 0
ggov1      7414 "VICTORIA 1 0"  500.00 "2" : #9 mwcap=47.8 0.03 1 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.49 1.16 0.14 0.28 0 0 0 3 2.98 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7414 "VICTORIA 1 0"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "1" : #9 mva=38.9 5 0.03 1.01 0.05 5 0 2.09 1.96 0.36 0.78 0.23 0.18 0.1 0.44 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "1" : #9 0 6.13 6.13 0.01667 1 -0.87 1 0 99 -99 0 4.38 0 0 0.09 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "1" : #9 mwcap=38.9 0.04 1 1 0.05 -0.05 8.44 1.44 0 1 1 0.15 0.22 1.1 0.09 0.27 0 0 0 3 2.88 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     8020 "BEN WHEELER 0"  115.00 "1" : #9 mva=65.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     8020 "BEN WHEELER 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.9 2.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     8020 "BEN WHEELER 0"  115.00 "1" : #9 0 0.02 16 2.7 0 1.16 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 mva=202.2 4.12 0.02 1.01 0.06 5 0 1.88 1.79 0.31 0.73 0.19 0.15 0.15 0.54 0 0 0
esst4b     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 0 6.21 6.21 0.01667 1 -0.87 1 0 99 -99 0 5.88 0 0 0.1 0 11.63 999
ggov1      8046 "FAIRFIELD 1 3"   18.00 "1" : #9 mwcap=202.2 0.05 1 1 0.05 -0.05 5.11 0.87 0 1 1 0.15 0.33 1.14 0.12 0.12 0 0 0 3 1.51 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8046 "FAIRFIELD 1 3"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8047 "FAIRFIELD 1 4"   18.00 "1" : #9 mva=202.2 6.54 0.04 1.26 0.05 5 0 2.45 2.25 0.42 0.83 0.25 0.19 0.11 0.46 0 0 0
ggov1      8047 "FAIRFIELD 1 4"   18.00 "1" : #9 mwcap=202.2 0.04 1 1 0.05 -0.05 7.56 1.29 0 1 1 0.15 0.27 1.19 0.16 0.17 0 0 0 3 1.21 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8047 "FAIRFIELD 1 4"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8048 "FAIRFIELD 1 5"   18.00 "1" : #9 mva=185.6 4.7 0.05 1.45 0.06 5 0 1.66 1.61 0.33 0.75 0.25 0.19 0.12 0.48 0 0 0
esst4b     8048 "FAIRFIELD 1 5"   18.00 "1" : #9 0 6.36 6.36 0.01667 1 -0.87 1 0 99 -99 0 5.61 0 0 0.08 0 11.63 999
ggov1      8048 "FAIRFIELD 1 5"   18.00 "1" : #9 mwcap=185.6 0.04 1 1 0.05 -0.05 6.12 1.05 0 1 1 0.15 0.39 1.23 0.19 0.15 0 0 0 3 2.68 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8048 "FAIRFIELD 1 5"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8049 "FAIRFIELD 1 6"   18.00 "1" : #9 mva=185.6 4.54 0.02 1.04 0.06 5 0 1.56 1.53 0.31 0.73 0.3 0.23 0.07 0.38 0 0 0
ggov1      8049 "FAIRFIELD 1 6"   18.00 "1" : #9 mwcap=185.6 0.03 1 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.29 1.12 0.11 0.18 0 0 0 3 2.74 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      8049 "FAIRFIELD 1 6"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8050 "FAIRFIELD 1 7"   18.00 "1" : #9 mva=185.6 4.61 0.04 1.44 0.04 5 0 1.43 1.43 0.16 0.6 0.12 0.09 0.12 0.48 0 0 0
ggov1      8050 "FAIRFIELD 1 7"   18.00 "1" : #9 mwcap=185.6 0.03 1 1 0.05 -0.05 4.22 0.72 0 1 1 0.15 0.34 1.23 0.19 0.27 0 0 0 3 2.21 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      8050 "FAIRFIELD 1 7"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 mva=185.6 6.13 0.04 0.94 0.06 5 0 2.21 2.05 0.47 0.88 0.28 0.22 0.12 0.48 0 0 0
esst4b     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 0 7.31 7.31 0.01667 1 -0.87 1 0 99 -99 0 4.6 0 0 0.14 0 11.63 999
ggov1      8051 "FAIRFIELD 1 8"   18.00 "1" : #9 mwcap=185.6 0.03 1 1 0.05 -0.05 6.91 1.18 0 1 1 0.15 0.2 1.19 0.16 0.11 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      8051 "FAIRFIELD 1 8"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8070 "JEWETT 1 3  "   13.80 "2" : #9 mva=928.9 6.01 0.05 0.97 0.04 4 0 2.11 1.97 0.53 0.93 0.4 0.31 0.12 0.48 0 0 0
ieeeg1     8070 "JEWETT 1 3  "   13.80 "2" : #9 13 1 1 0.11 1 -10 1 0 0.25 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8070 "JEWETT 1 3  "   13.80 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8071 "JEWETT 1 4  "   13.80 "1" : #9 mva=915.6 6.56 0.03 1.47 0.04 4 0 2.41 2.22 0.66 1.05 0.58 0.46 0.06 0.36 0 0 0
ieeet1     8071 "JEWETT 1 4  "   13.80 "1" : #9 0 154.18 0.02 1 -1 0 0.88 0.09 0.93 0 3.61 3.67 0.05 0.26 0
ieeeg1     8071 "JEWETT 1 4  "   13.80 "1" : #9 16 1 1 0.11 1 -10 1 0 0.13 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8071 "JEWETT 1 4  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 0.5 0.1 1 5 9 0.086875 0.008376 0.086875 0.008376 0.1 -0.1 1 0 0
genrou     8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 mva=450 4 0.03 1.12 0.06 5 0 1.98 1.87 0.29 0.72 0.18 0.14 0.09 0.42 0 0 0
esst4b     8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 0 5.59 5.59 0.01667 1 -0.87 1 0 99 -99 0 4.91 0 0 0.1 0 11.63 999
ggov1      8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 mwcap=450 0.04 1 1 0.05 -0.05 2.73 0.47 0 1 1 0.15 0.35 1.2 0.17 0.35 0 0 0 3 2.16 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 mva=164.4 3.07 0.03 0.79 0.07 5 0 1.72 1.66 0.37 0.79 0.35 0.27 0.11 0.46 0 0 0
esst4b     8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 0 4.91 4.91 0.01667 1 -0.87 1 0 99 -99 0 5.24 0 0 0.11 0 11.63 999
ggov1      8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 mwcap=164.4 0.05 1 1 0.05 -0.05 7.38 1.26 0 1 1 0.15 0.29 1.14 0.12 0.25 0 0 0 3 1.21 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 mva=162.2 6.43 0.04 1.45 0.06 5 0 1.43 1.43 0.14 0.58 0.13 0.1 0.08 0.4 0 0 0
esst4b     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 0 7.26 7.26 0.01667 1 -0.87 1 0 99 -99 0 6.94 0 0 0.13 0 11.63 999
ggov1      8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 mwcap=162.2 0.04 1 1 0.05 -0.05 8.54 1.46 0 1 1 0.15 0.48 1.1 0.09 0.16 0 0 0 3 2.42 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 mva=162.2 3.16 0.05 0.58 0.05 5 0 2.38 2.19 0.28 0.71 0.18 0.14 0.1 0.44 0 0 0
esst4b     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 0 7.19 7.19 0.01667 1 -0.87 1 0 99 -99 0 5.12 0 0 0.08 0 11.63 999
ggov1      8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 mwcap=162.2 0.03 1 1 0.05 -0.05 7.8 1.33 0 1 1 0.15 0.4 1.23 0.19 0.19 0 0 0 3 2.4 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8087 "FRANKLIN 5  "   18.00 "1" : #9 mva=950 5.18 0.04 0.65 0.06 4 0 1.97 1.86 0.53 0.93 0.42 0.33 0.14 0.52 0 0 0
ieeeg1     8087 "FRANKLIN 5  "   18.00 "1" : #9 26 1 1 0.1 1 -10 1 0 0.06 0.33 0 4.99 0.33 0 0.42 0.34 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8087 "FRANKLIN 5  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.389592 0.26007 0.389592 0.26007 0.1 -0.1 1 0 0
genrou     8088 "FRANKLIN 6  "   18.00 "1" : #9 mva=950 6.29 0.05 1.21 0.04 4 0 1.63 1.59 0.14 0.58 0.12 0.09 0.08 0.4 0 0 0
esst4b     8088 "FRANKLIN 6  "   18.00 "1" : #9 0 7.15 7.15 0.01667 1 -0.87 1 0 99 -99 0 6.65 0 0 0.1 0 11.63 999
ieeeg1     8088 "FRANKLIN 6  "   18.00 "1" : #9 16 1 1 0.16 1 -10 1 0 0.14 0.36 0 4.68 0.38 0 0.56 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8088 "FRANKLIN 6  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8099 "CUSHING 1 2 "   13.80 "1" : #9 mva=111.1 3.55 0.03 0.54 0.07 5 0 2.17 2.02 0.57 0.97 0.47 0.37 0.12 0.48 0 0 0
esst4b     8099 "CUSHING 1 2 "   13.80 "1" : #9 0 5.86 5.86 0.01667 1 -0.87 1 0 99 -99 0 5.5 0 0 0.1 0 11.63 999
ieeeg1     8099 "CUSHING 1 2 "   13.80 "1" : #9 14 1 1 0.16 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8099 "CUSHING 1 2 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.155538 0.02005 0.155538 0.02005 0.1 -0.1 1 0 0
genrou     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 mva=557.8 3.56 0.05 0.99 0.07 4 0 2.14 2 0.34 0.76 0.32 0.25 0.09 0.42 0 0 0
esst4b     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 0 4.1 4.1 0.01667 1 -0.87 1 0 99 -99 0 4.97 0 0 0.14 0 11.63 999
ggov1      8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 mwcap=557.8 0.04 1 1 0.05 -0.05 6.75 1.15 0 1 1 0.15 0.23 1.25 0.2 0.3 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 0.5 0.1 1 5 9 0.965581 0.053537 0.965581 0.053537 0.1 -0.1 1 0 0
genrou     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 mva=185.6 3.07 0.06 1.4 0.08 5 0 2.4 2.21 0.39 0.81 0.23 0.18 0.08 0.4 0 0 0
ggov1      8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 mwcap=185.6 0.04 1 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.28 1.23 0.19 0.44 0 0 0 3 2.15 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.640703 0.061774 0.640703 0.061774 0.1 -0.1 1 0 0
genrou     8139 "COLLEGE STATION 2 0"  230.00 "1" : #9 mva=36 3.89 0.02 0.81 0.07 5 0 2.15 2.01 0.54 0.94 0.45 0.35 0.13 0.5 0 0 0
esst4b     8139 "COLLEGE STATION 2 0"  230.00 "1" : #9 0 6.64 6.64 0.01667 1 -0.87 1 0 99 -99 0 6.43 0 0 0.1 0 11.63 999
ggov1      8139 "COLLEGE STATION 2 0"  230.00 "1" : #9 mwcap=36 0.04 1 1 0.05 -0.05 4.83 0.83 0 1 1 0.15 0.31 1.12 0.11 0.42 0 0 0 3 1.87 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8139 "COLLEGE STATION 2 0"  230.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.024286 0.016503 0.024286 0.016503 0.1 -0.1 1 0 0
genrou     8139 "COLLEGE STATION 2 0"  230.00 "2" : #9 mva=12.2 5.1 0.02 1.28 0.06 5 0 2.42 2.22 0.57 0.97 0.51 0.4 0.17 0.58 0 0 0
ggov1      8139 "COLLEGE STATION 2 0"  230.00 "2" : #9 mwcap=12.2 0.05 1 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.2 1.22 0.18 0.14 0 0 0 3 2.56 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8139 "COLLEGE STATION 2 0"  230.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.062116 0.04531 0.062116 0.04531 0.1 -0.1 1 0 0
genrou     8152 "BRYAN 2 0   "  115.00 "7" : #9 mva=23.3 3.71 0.03 1.11 0.06 5 0 2.1 1.97 0.45 0.86 0.3 0.23 0.15 0.54 0 0 0
esst4b     8152 "BRYAN 2 0   "  115.00 "7" : #9 0 5.9 5.9 0.01667 1 -0.87 1 0 99 -99 0 4.72 0 0 0.15 0 11.63 999
ggov1      8152 "BRYAN 2 0   "  115.00 "7" : #9 mwcap=23.3 0.04 1 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.24 1.2 0.17 0.27 0 0 0 3 1.12 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      8152 "BRYAN 2 0   "  115.00 "7" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8158 "BRYAN 1 0   "  500.00 "2" : #9 mva=52.3 5.38 0.03 0.9 0.07 5 0 1.89 1.8 0.34 0.76 0.31 0.24 0.07 0.38 0 0 0
esst4b     8158 "BRYAN 1 0   "  500.00 "2" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 5.86 0 0 0.14 0 11.63 999
ggov1      8158 "BRYAN 1 0   "  500.00 "2" : #9 mwcap=52.3 0.03 1 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.31 1.11 0.1 0.33 0 0 0 3 1.01 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8158 "BRYAN 1 0   "  500.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8158 "BRYAN 1 0   "  500.00 "3" : #9 mva=52.3 3.7 0.03 1.4 0.06 5 0 1.42 1.42 0.34 0.76 0.21 0.16 0.13 0.5 0 0 0
esst4b     8158 "BRYAN 1 0   "  500.00 "3" : #9 0 5.6 5.6 0.01667 1 -0.87 1 0 99 -99 0 6.76 0 0 0.08 0 11.63 999
ggov1      8158 "BRYAN 1 0   "  500.00 "3" : #9 mwcap=52.3 0.03 1 1 0.05 -0.05 6.09 1.04 0 1 1 0.15 0.21 1.11 0.1 0.35 0 0 0 3 2.28 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      8158 "BRYAN 1 0   "  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.027534 0.019046 0.027534 0.019046 0.1 -0.1 1 0 0
genrou    12502 "TATUM 1 3   "   20.00 "2" : #9 mva=894.4 3.26 0.03 0.75 0.04 4 0 2.21 2.05 0.43 0.84 0.31 0.24 0.12 0.48 0 0 0
ieeeg1    12502 "TATUM 1 3   "   20.00 "2" : #9 15 1 1 0.26 1 -10 1 0 0.22 0.38 0 4.67 0.32 0 0.1 0.3 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12502 "TATUM 1 3   "   20.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12503 "TATUM 1 4   "   20.00 "3" : #9 mva=894.4 4.29 0.05 1.12 0.04 4 0 2.43 2.23 0.15 0.44 0.14 0.11 0.12 0.48 0 0 0
ieeeg1    12503 "TATUM 1 4   "   20.00 "3" : #9 14 1 1 0.12 1 -10 1 0 0.18 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12503 "TATUM 1 4   "   20.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 1 0.2 1 5 9 0.706622 0.143388 0.706622 0.143388 0.1 -0.1 1 0 0
genrou    12504 "TATUM 1 5   "   20.00 "1" : #9 mva=888.9 6.27 0.06 1.18 0.05 4 0 1.44 1.43 0.12 0.56 0.11 0.08 0.09 0.42 0 0 0
esst4b    12504 "TATUM 1 5   "   20.00 "1" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 4.83 0 0 0.12 0 11.63 999
ieeeg1    12504 "TATUM 1 5   "   20.00 "1" : #9 14 1 1 0.22 1 -10 1 0 0.09 0.36 0 4.85 0.35 0 0.42 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12504 "TATUM 1 5   "   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 0.5 0.1 1 5 9 0.556927 0.181929 0.556927 0.181929 0.1 -0.1 1 0 0
genrou    12506 "FORNEY 3    "   20.00 "1" : #9 mva=451.1 5.15 0.05 1.15 0.04 5 0 2.08 1.95 0.27 0.7 0.22 0.17 0.12 0.48 0 0 0
esst4b    12506 "FORNEY 3    "   20.00 "1" : #9 0 6.21 6.21 0.01667 1 -0.87 1 0 99 -99 0 6.65 0 0 0.11 0 11.63 999
ggov1     12506 "FORNEY 3    "   20.00 "1" : #9 mwcap=451.1 0.05 1 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.48 1.14 0.12 0.27 0 0 0 3 1.67 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12506 "FORNEY 3    "   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou    12507 "FORNEY 4    "   20.00 "1" : #9 mva=451.1 4.77 0.03 0.86 0.05 5 0 1.7 1.64 0.41 0.82 0.25 0.19 0.09 0.42 0 0 0
esst4b    12507 "FORNEY 4    "   20.00 "1" : #9 0 7.34 7.34 0.01667 1 -0.87 1 0 99 -99 0 6.4 0 0 0.07 0 11.63 999
ggov1     12507 "FORNEY 4    "   20.00 "1" : #9 mwcap=451.1 0.04 1 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.25 1.23 0.19 0.11 0 0 0 3 1.27 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12507 "FORNEY 4    "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12508 "FORNEY 5    "   20.00 "U1" : #9 mva=183.3 3.52 0.02 0.56 0.07 5 0 1.67 1.62 0.27 0.7 0.22 0.17 0.18 0.6 0 0 0
esst4b    12508 "FORNEY 5    "   20.00 "U1" : #9 0 4.69 4.69 0.01667 1 -0.87 1 0 99 -99 0 6.62 0 0 0.08 0 11.63 999
ggov1     12508 "FORNEY 5    "   20.00 "U1" : #9 mwcap=183.3 0.04 1 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.36 1.19 0.16 0.12 0 0 0 3 1.26 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12508 "FORNEY 5    "   20.00 "U1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12509 "FORNEY 6    "   20.00 "U4" : #9 mva=183.3 4.36 0.04 1.41 0.05 5 0 1.5 1.48 0.28 0.71 0.2 0.16 0.06 0.36 0 0 0
esst4b    12509 "FORNEY 6    "   20.00 "U4" : #9 0 4.18 4.18 0.01667 1 -0.87 1 0 99 -99 0 6.43 0 0 0.1 0 11.63 999
ggov1     12509 "FORNEY 6    "   20.00 "U4" : #9 mwcap=183.3 0.05 1 1 0.05 -0.05 4.35 0.74 0 1 1 0.15 0.28 1.12 0.11 0.37 0 0 0 3 1.93 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12509 "FORNEY 6    "   20.00 "U4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12510 "FORNEY 7    "   20.00 "U2" : #9 mva=174.4 4.47 0.06 0.41 0.06 5 0 2.32 2.14 0.24 0.67 0.23 0.18 0.05 0.34 0 0 0
esst4b    12510 "FORNEY 7    "   20.00 "U2" : #9 0 4.84 4.84 0.01667 1 -0.87 1 0 99 -99 0 6.19 0 0 0.14 0 11.63 999
ggov1     12510 "FORNEY 7    "   20.00 "U2" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 6.62 1.13 0 1 1 0.15 0.22 1.14 0.12 0.17 0 0 0 3 1.71 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12510 "FORNEY 7    "   20.00 "U2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12511 "FORNEY 8    "   20.00 "U3" : #9 mva=174.4 5.12 0.04 1.15 0.05 5 0 2.22 2.06 0.45 0.86 0.4 0.31 0.07 0.38 0 0 0
ggov1     12511 "FORNEY 8    "   20.00 "U3" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 4.95 0.85 0 1 1 0.15 0.22 1.18 0.15 0.22 0 0 0 3 2.46 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12511 "FORNEY 8    "   20.00 "U3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12512 "FORNEY 9    "   20.00 "U5" : #9 mva=174.4 4.67 0.04 0.61 0.06 5 0 2.09 1.96 0.39 0.81 0.27 0.21 0.15 0.54 0 0 0
esst4b    12512 "FORNEY 9    "   20.00 "U5" : #9 0 5.29 5.29 0.01667 1 -0.87 1 0 99 -99 0 5.96 0 0 0.13 0 11.63 999
ggov1     12512 "FORNEY 9    "   20.00 "U5" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 6.82 1.17 0 1 1 0.15 0.42 1.16 0.14 0.18 0 0 0 3 2.1 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12512 "FORNEY 9    "   20.00 "U5" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12513 "FORNEY 10   "   20.00 "U6" : #9 mva=174.4 6.17 0.06 0.62 0.05 5 0 1.9 1.8 0.47 0.88 0.42 0.33 0.15 0.54 0 0 0
ggov1     12513 "FORNEY 10   "   20.00 "U6" : #9 mwcap=174.4 0.03 1 1 0.05 -0.05 7.78 1.33 0 1 1 0.15 0.33 1.23 0.19 0.17 0 0 0 3 2.37 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12513 "FORNEY 10   "   20.00 "U6" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12514 "MIDLOTHIAN 1 3"   20.00 "1" : #9 mva=300 5.18 0.05 0.43 0.06 5 0 1.63 1.59 0.28 0.71 0.22 0.17 0.16 0.56 0 0 0
esst4b    12514 "MIDLOTHIAN 1 3"   20.00 "1" : #9 0 6.45 6.45 0.01667 1 -0.87 1 0 99 -99 0 6.27 0 0 0.07 0 11.63 999
ggov1     12514 "MIDLOTHIAN 1 3"   20.00 "1" : #9 mwcap=300 0.04 1 1 0.05 -0.05 9.4 1.61 0 1 1 0.15 0.22 1.1 0.09 0.34 0 0 0 3 2.34 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12514 "MIDLOTHIAN 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12515 "MIDLOTHIAN 1 4"   20.00 "1" : #9 mva=300 4.26 0.06 0.78 0.08 5 0 2.03 1.91 0.18 0.62 0.17 0.13 0.16 0.56 0 0 0
esst4b    12515 "MIDLOTHIAN 1 4"   20.00 "1" : #9 0 5.95 5.95 0.01667 1 -0.87 1 0 99 -99 0 5.68 0 0 0.14 0 11.63 999
ggov1     12515 "MIDLOTHIAN 1 4"   20.00 "1" : #9 mwcap=300 0.03 1 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.21 1.12 0.11 0.19 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12515 "MIDLOTHIAN 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12516 "MIDLOTHIAN 1 5"   20.00 "1" : #9 mva=300 4.29 0.03 1.02 0.05 5 0 1.83 1.75 0.19 0.63 0.16 0.12 0.12 0.48 0 0 0
esst4b    12516 "MIDLOTHIAN 1 5"   20.00 "1" : #9 0 4.17 4.17 0.01667 1 -0.87 1 0 99 -99 0 6.47 0 0 0.09 0 11.63 999
ggov1     12516 "MIDLOTHIAN 1 5"   20.00 "1" : #9 mwcap=300 0.05 1 1 0.05 -0.05 6.99 1.19 0 1 1 0.15 0.23 1.19 0.16 0.3 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12516 "MIDLOTHIAN 1 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12517 "MIDLOTHIAN 1 6"   20.00 "1" : #9 mva=300 6.42 0.06 0.39 0.04 5 0 2 1.89 0.15 0.36 0.14 0.11 0.11 0.46 0 0 0
esst4b    12517 "MIDLOTHIAN 1 6"   20.00 "1" : #9 0 7.37 7.37 0.01667 1 -0.87 1 0 99 -99 0 6.32 0 0 0.12 0 11.63 999
ggov1     12517 "MIDLOTHIAN 1 6"   20.00 "1" : #9 mwcap=300 0.03 1 1 0.05 -0.05 8.4 1.44 0 1 1 0.15 0.25 1.14 0.12 0.37 0 0 0 3 2.77 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12517 "MIDLOTHIAN 1 6"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 6.6 0.820542 0.05488 0.820542 0.05488 0.1 -0.1 1 0 0
genrou    12518 "MIDLOTHIAN 1 7"   20.00 "1" : #9 mva=300 3.68 0.05 0.82 0.06 5 0 2.4 2.21 0.15 0.59 0.14 0.11 0.05 0.34 0 0 0
esst4b    12518 "MIDLOTHIAN 1 7"   20.00 "1" : #9 0 5.18 5.18 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.12 0 11.63 999
ggov1     12518 "MIDLOTHIAN 1 7"   20.00 "1" : #9 mwcap=300 0.05 1 1 0.05 -0.05 5.53 0.95 0 1 1 0.15 0.26 1.23 0.19 0.24 0 0 0 3 1.68 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12518 "MIDLOTHIAN 1 7"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12519 "MIDLOTHIAN 1 8"   20.00 "1" : #9 mva=283.3 4.06 0.03 0.42 0.08 5 0 1.91 1.81 0.37 0.79 0.26 0.2 0.14 0.52 0 0 0
ggov1     12519 "MIDLOTHIAN 1 8"   20.00 "1" : #9 mwcap=283.3 0.05 1 1 0.05 -0.05 7.29 1.25 0 1 1 0.15 0.35 1.15 0.13 0.18 0 0 0 3 1.5 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12519 "MIDLOTHIAN 1 8"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12520 "TEMPLE 1 6  "   13.80 "1" : #9 mva=257.8 4.37 0.05 0.81 0.06 5 0 1.49 1.47 0.23 0.66 0.16 0.12 0.14 0.52 0 0 0
esst4b    12520 "TEMPLE 1 6  "   13.80 "1" : #9 0 4.58 4.58 0.01667 1 -0.87 1 0 99 -99 0 5.85 0 0 0.13 0 11.63 999
ggov1     12520 "TEMPLE 1 6  "   13.80 "1" : #9 mwcap=257.8 0.05 1 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.23 1.11 0.1 0.33 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12520 "TEMPLE 1 6  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12521 "TEMPLE 1 7  "   13.80 "1" : #9 mva=257.8 5.77 0.06 1.24 0.06 5 0 2.23 2.07 0.63 1.02 0.41 0.32 0.16 0.56 0 0 0
esst4b    12521 "TEMPLE 1 7  "   13.80 "1" : #9 0 7.43 7.43 0.01667 1 -0.87 1 0 99 -99 0 5.16 0 0 0.1 0 11.63 999
ggov1     12521 "TEMPLE 1 7  "   13.80 "1" : #9 mwcap=257.8 0.04 1 1 0.05 -0.05 8.29 1.42 0 1 1 0.15 0.26 1.22 0.18 0.22 0 0 0 3 2.31 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12521 "TEMPLE 1 7  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12522 "TEMPLE 1 8  "   13.80 "1" : #9 mva=257.8 3.23 0.03 1.42 0.07 5 0 1.89 1.8 0.12 0.39 0.11 0.08 0.06 0.36 0 0 0
ggov1     12522 "TEMPLE 1 8  "   13.80 "1" : #9 mwcap=257.8 0.04 1 1 0.05 -0.05 3.61 0.62 0 1 1 0.15 0.21 1.19 0.16 0.39 0 0 0 3 1.55 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12522 "TEMPLE 1 8  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12524 "SAN ANTONIO 7 3"   20.00 "2" : #9 mva=872.2 5.49 0.02 0.71 0.04 4 0 1.71 1.65 0.21 0.64 0.16 0.12 0.11 0.46 0 0 0
ieeeg1    12524 "SAN ANTONIO 7 3"   20.00 "2" : #9 18 1 1 0.26 1 -10 1 0 0.08 0.39 0 4.14 0.37 0 0.27 0.24 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12524 "SAN ANTONIO 7 3"   20.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.625 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12525 "SAN ANTONIO 7 4"   20.00 "1" : #9 mva=622.2 4.25 0.05 0.64 0.06 4 0 2.2 2.05 0.29 0.72 0.18 0.14 0.05 0.34 0 0 0
ieeeg1    12525 "SAN ANTONIO 7 4"   20.00 "1" : #9 18 1 1 0.16 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12525 "SAN ANTONIO 7 4"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.723414 0.14006 0.723414 0.14006 0.1 -0.1 1 0 0
genrou    12526 "MARION 1 9  "   18.00 "1" : #9 mva=170 4.89 0.03 0.82 0.05 5 0 2.34 2.16 0.63 1.02 0.56 0.44 0.12 0.48 0 0 0
esst4b    12526 "MARION 1 9  "   18.00 "1" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 4.36 0 0 0.09 0 11.63 999
ggov1     12526 "MARION 1 9  "   18.00 "1" : #9 mwcap=170 0.04 1 1 0.05 -0.05 4.14 0.71 0 1 1 0.15 0.33 1.18 0.15 0.49 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12526 "MARION 1 9  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.081508 0.008352 0.081508 0.008352 0.1 -0.1 1 0 0
genrou    12527 "MARION 1 10 "   18.00 "1" : #9 mva=170 3.29 0.02 0.45 0.06 5 0 2.18 2.03 0.55 0.95 0.43 0.34 0.13 0.5 0 0 0
esst4b    12527 "MARION 1 10 "   18.00 "1" : #9 0 4.3 4.3 0.01667 1 -0.87 1 0 99 -99 0 5.81 0 0 0.1 0 11.63 999
ggov1     12527 "MARION 1 10 "   18.00 "1" : #9 mwcap=170 0.03 1 1 0.05 -0.05 4.53 0.77 0 1 1 0.15 0.39 1.15 0.13 0.39 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12527 "MARION 1 10 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.041972 0.009549 0.041972 0.009549 0.1 -0.1 1 0 0
genrou    12529 "FORT WORTH 3 3"   20.00 "4" : #9 mva=483.3 5.11 0.04 0.39 0.08 5 0 1.94 1.84 0.41 0.82 0.38 0.3 0.18 0.6 0 0 0
esst4b    12529 "FORT WORTH 3 3"   20.00 "4" : #9 0 5.82 5.82 0.01667 1 -0.87 1 0 99 -99 0 6.19 0 0 0.1 0 11.63 999
ggov1     12529 "FORT WORTH 3 3"   20.00 "4" : #9 mwcap=483.3 0.04 1 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.27 1.14 0.12 0.39 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12529 "FORT WORTH 3 3"   20.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12530 "FORT WORTH 3 4"   20.00 "5" : #9 mva=483.3 4.67 0.04 1.02 0.06 5 0 2 1.89 0.21 0.64 0.19 0.15 0.09 0.42 0 0 0
esst4b    12530 "FORT WORTH 3 4"   20.00 "5" : #9 0 6.21 6.21 0.01667 1 -0.87 1 0 99 -99 0 4.8 0 0 0.1 0 11.63 999
ggov1     12530 "FORT WORTH 3 4"   20.00 "5" : #9 mwcap=483.3 0.04 1 1 0.05 -0.05 4.87 0.83 0 1 1 0.15 0.26 1.2 0.17 0.19 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12530 "FORT WORTH 3 4"   20.00 "5" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou    12531 "FORT WORTH 3 5"   20.00 "3" : #9 mva=416.7 5.18 0.04 0.82 0.06 5 0 2.27 2.1 0.58 0.98 0.47 0.37 0.14 0.52 0 0 0
esst4b    12531 "FORT WORTH 3 5"   20.00 "3" : #9 0 6.48 6.48 0.01667 1 -0.87 1 0 99 -99 0 5.76 0 0 0.12 0 11.63 999
ggov1     12531 "FORT WORTH 3 5"   20.00 "3" : #9 mwcap=416.7 0.05 1 1 0.05 -0.05 4.09 0.7 0 1 1 0.15 0.49 1.2 0.17 0.3 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12531 "FORT WORTH 3 5"   20.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12532 "POOLVILLE 6 "   13.80 "1" : #9 mva=183.3 4.96 0.06 0.94 0.07 5 0 2.44 2.24 0.57 0.97 0.42 0.33 0.15 0.54 0 0 0
esst4b    12532 "POOLVILLE 6 "   13.80 "1" : #9 0 5.68 5.68 0.01667 1 -0.87 1 0 99 -99 0 6.8 0 0 0.09 0 11.63 999
ggov1     12532 "POOLVILLE 6 "   13.80 "1" : #9 mwcap=183.3 0.04 1 1 0.05 -0.05 6.92 1.18 0 1 1 0.15 0.26 1.2 0.17 0.36 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12532 "POOLVILLE 6 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12533 "POOLVILLE 7 "   13.80 "1" : #9 mva=183.3 3.82 0.05 1.12 0.04 5 0 1.7 1.64 0.33 0.75 0.21 0.16 0.09 0.42 0 0 0
esst4b    12533 "POOLVILLE 7 "   13.80 "1" : #9 0 6.35 6.35 0.01667 1 -0.87 1 0 99 -99 0 5.16 0 0 0.07 0 11.63 999
ggov1     12533 "POOLVILLE 7 "   13.80 "1" : #9 mwcap=183.3 0.05 1 1 0.05 -0.05 2.55 0.44 0 1 1 0.15 0.48 1.14 0.12 0.15 0 0 0 3 1.26 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12533 "POOLVILLE 7 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12534 "POOLVILLE 8 "   13.80 "1" : #9 mva=183.3 5.04 0.03 1.1 0.05 5 0 1.85 1.76 0.45 0.86 0.28 0.22 0.06 0.36 0 0 0
esst4b    12534 "POOLVILLE 8 "   13.80 "1" : #9 0 6.34 6.34 0.01667 1 -0.87 1 0 99 -99 0 4.63 0 0 0.15 0 11.63 999
ggov1     12534 "POOLVILLE 8 "   13.80 "1" : #9 mwcap=183.3 0.04 1 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.28 1.23 0.19 0.23 0 0 0 3 1.38 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12534 "POOLVILLE 8 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12537 "SUNNYVALE 3 "   20.00 "2" : #9 mva=581.1 5.66 0.05 0.57 0.05 4 0 2.39 2.2 0.47 0.88 0.35 0.27 0.05 0.34 0 0 0
esst4b    12537 "SUNNYVALE 3 "   20.00 "2" : #9 0 7.36 7.36 0.01667 1 -0.87 1 0 99 -99 0 4.84 0 0 0.08 0 11.63 999
ggov1     12537 "SUNNYVALE 3 "   20.00 "2" : #9 mwcap=581.1 0.04 1 1 0.05 -0.05 3.66 0.63 0 1 1 0.15 0.31 1.12 0.11 0.21 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12537 "SUNNYVALE 3 "   20.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12538 "SUNNYVALE 4 "   20.00 "1" : #9 mva=435.6 3.22 0.02 0.55 0.08 5 0 1.53 1.51 0.15 0.49 0.12 0.09 0.05 0.34 0 0 0
esst4b    12538 "SUNNYVALE 4 "   20.00 "1" : #9 0 4.87 4.87 0.01667 1 -0.87 1 0 99 -99 0 4.83 0 0 0.11 0 11.63 999
ggov1     12538 "SUNNYVALE 4 "   20.00 "1" : #9 mwcap=435.6 0.05 1 1 0.05 -0.05 9.71 1.66 0 1 1 0.15 0.26 1.2 0.17 0.23 0 0 0 3 2.66 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12538 "SUNNYVALE 4 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12540 "MONT BELVIEU 5"   13.80 "1" : #9 mva=220 3.37 0.04 1.32 0.04 5 0 2.41 2.22 0.66 1.05 0.58 0.46 0.17 0.58 0 0 0
esst4b    12540 "MONT BELVIEU 5"   13.80 "1" : #9 0 6.88 6.88 0.01667 1 -0.87 1 0 99 -99 0 6.31 0 0 0.08 0 11.63 999
ggov1     12540 "MONT BELVIEU 5"   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 5.53 0.95 0 1 1 0.15 0.47 1.09 0.08 0.33 0 0 0 3 1.6 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12540 "MONT BELVIEU 5"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12541 "MONT BELVIEU 6"   13.80 "1" : #9 mva=220 5.99 0.03 0.88 0.06 5 0 1.56 1.53 0.37 0.79 0.32 0.25 0.06 0.36 0 0 0
esst4b    12541 "MONT BELVIEU 6"   13.80 "1" : #9 0 7.3 7.3 0.01667 1 -0.87 1 0 99 -99 0 5.3 0 0 0.1 0 11.63 999
ggov1     12541 "MONT BELVIEU 6"   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 3.67 0.63 0 1 1 0.15 0.29 1.11 0.1 0.14 0 0 0 3 2.17 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12541 "MONT BELVIEU 6"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12542 "POINT COMFORT 2 9"   13.80 "1" : #9 mva=80 3.47 0.04 0.84 0.04 5 0 1.53 1.51 0.34 0.76 0.24 0.19 0.12 0.48 0 0 0
ggov1     12542 "POINT COMFORT 2 9"   13.80 "1" : #9 mwcap=80 0.05 1 1 0.05 -0.05 8.55 1.46 0 1 1 0.15 0.47 1.12 0.11 0.11 0 0 0 3 1.83 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12542 "POINT COMFORT 2 9"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12543 "POINT COMFORT 2 10"   13.80 "1" : #9 mva=80 5.06 0.05 0.98 0.07 5 0 2.17 2.02 0.38 0.8 0.31 0.24 0.05 0.34 0 0 0
esst4b    12543 "POINT COMFORT 2 10"   13.80 "1" : #9 0 5.54 5.54 0.01667 1 -0.87 1 0 99 -99 0 6.51 0 0 0.11 0 11.63 999
ggov1     12543 "POINT COMFORT 2 10"   13.80 "1" : #9 mwcap=80 0.04 1 1 0.05 -0.05 7.02 1.2 0 1 1 0.15 0.28 1.09 0.08 0.31 0 0 0 3 1.43 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12543 "POINT COMFORT 2 10"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12545 "VAN VLECK 3 "   20.00 "1" : #9 mva=566.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12545 "VAN VLECK 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.3 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12545 "VAN VLECK 3 "   20.00 "1" : #9 0 0.02 8 2.5 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12548 "CLIFTON 1 4 "   13.80 "1" : #9 mva=175.6 4.8 0.06 1.21 0.06 5 0 1.91 1.81 0.33 0.75 0.24 0.19 0.1 0.44 0 0 0
ggov1     12548 "CLIFTON 1 4 "   13.80 "1" : #9 mwcap=175.6 0.04 1 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.35 1.22 0.18 0.3 0 0 0 3 1.33 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12548 "CLIFTON 1 4 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12549 "CLIFTON 1 5 "   13.80 "1" : #9 mva=175.6 6.43 0.02 0.49 0.05 5 0 1.42 1.42 0.32 0.74 0.24 0.19 0.07 0.38 0 0 0
esst4b    12549 "CLIFTON 1 5 "   13.80 "1" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 4.57 0 0 0.14 0 11.63 999
ggov1     12549 "CLIFTON 1 5 "   13.80 "1" : #9 mwcap=175.6 0.03 1 1 0.05 -0.05 5.98 1.02 0 1 1 0.15 0.4 1.09 0.08 0.48 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12549 "CLIFTON 1 5 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12550 "CLIFTON 1 6 "   13.80 "1" : #9 mva=174.4 3.76 0.04 1.06 0.04 5 0 1.75 1.68 0.36 0.78 0.27 0.21 0.1 0.44 0 0 0
esst4b    12550 "CLIFTON 1 6 "   13.80 "1" : #9 0 3.98 3.98 0.01667 1 -0.87 1 0 99 -99 0 5.56 0 0 0.12 0 11.63 999
ggov1     12550 "CLIFTON 1 6 "   13.80 "1" : #9 mwcap=174.4 0.04 1 1 0.05 -0.05 4.72 0.81 0 1 1 0.15 0.25 1.16 0.14 0.39 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12550 "CLIFTON 1 6 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12551 "CLIFTON 1 7 "   13.80 "1" : #9 mva=91.1 6.47 0.05 0.54 0.05 5 0 1.96 1.85 0.44 0.85 0.27 0.21 0.12 0.48 0 0 0
esst4b    12551 "CLIFTON 1 7 "   13.80 "1" : #9 0 7.38 7.38 0.01667 1 -0.87 1 0 99 -99 0 5.88 0 0 0.14 0 11.63 999
ggov1     12551 "CLIFTON 1 7 "   13.80 "1" : #9 mwcap=91.1 0.05 1 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.44 1.2 0.17 0.5 0 0 0 3 2.14 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12551 "CLIFTON 1 7 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12552 "PASADENA 1 5"   20.00 "1" : #9 mva=192.2 5.65 0.02 1.17 0.06 5 0 1.95 1.84 0.34 0.76 0.33 0.26 0.17 0.58 0 0 0
esst4b    12552 "PASADENA 1 5"   20.00 "1" : #9 0 6.81 6.81 0.01667 1 -0.87 1 0 99 -99 0 5.8 0 0 0.1 0 11.63 999
ggov1     12552 "PASADENA 1 5"   20.00 "1" : #9 mwcap=192.2 0.03 1 1 0.05 -0.05 5.02 0.86 0 1 1 0.15 0.29 1.22 0.18 0.24 0 0 0 3 1.79 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12552 "PASADENA 1 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12553 "PASADENA 1 6"   20.00 "1" : #9 mva=192.2 3.41 0.03 1.22 0.08 5 0 2.36 2.18 0.46 0.87 0.36 0.28 0.1 0.44 0 0 0
esst4b    12553 "PASADENA 1 6"   20.00 "1" : #9 0 5.23 5.23 0.01667 1 -0.87 1 0 99 -99 0 6.53 0 0 0.11 0 11.63 999
ggov1     12553 "PASADENA 1 6"   20.00 "1" : #9 mwcap=192.2 0.03 1 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.21 1.19 0.16 0.27 0 0 0 3 2.33 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12553 "PASADENA 1 6"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12557 "POOLVILLE 1 3"   20.00 "1" : #9 mva=272.2 3.51 0.05 0.7 0.07 5 0 1.9 1.8 0.31 0.73 0.2 0.16 0.13 0.5 0 0 0
ggov1     12557 "POOLVILLE 1 3"   20.00 "1" : #9 mwcap=272.2 0.04 1 1 0.05 -0.05 2.94 0.5 0 1 1 0.15 0.45 1.16 0.14 0.49 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12557 "POOLVILLE 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12558 "POOLVILLE 1 4"   20.00 "1" : #9 mva=272.2 4.2 0.02 1.01 0.07 5 0 2.22 2.06 0.62 1.01 0.44 0.35 0.18 0.6 0 0 0
esst4b    12558 "POOLVILLE 1 4"   20.00 "1" : #9 0 4.26 4.26 0.01667 1 -0.87 1 0 99 -99 0 4.61 0 0 0.09 0 11.63 999
ggov1     12558 "POOLVILLE 1 4"   20.00 "1" : #9 mwcap=272.2 0.05 1 1 0.05 -0.05 7.69 1.31 0 1 1 0.15 0.34 1.15 0.13 0.16 0 0 0 3 2.85 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12558 "POOLVILLE 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12559 "POOLVILLE 1 5"   20.00 "1" : #9 mva=272.2 4.02 0.03 0.49 0.08 5 0 2.39 2.2 0.27 0.7 0.24 0.19 0.07 0.38 0 0 0
ggov1     12559 "POOLVILLE 1 5"   20.00 "1" : #9 mwcap=272.2 0.03 1 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.28 1.11 0.1 0.17 0 0 0 3 2.07 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12559 "POOLVILLE 1 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12561 "EDINBURG 2 3"   20.00 "1" : #9 mva=263.3 5.48 0.05 0.73 0.06 5 0 1.55 1.52 0.35 0.77 0.2 0.16 0.11 0.46 0 0 0
esst4b    12561 "EDINBURG 2 3"   20.00 "1" : #9 0 5.91 5.91 0.01667 1 -0.87 1 0 99 -99 0 6.9 0 0 0.11 0 11.63 999
ggov1     12561 "EDINBURG 2 3"   20.00 "1" : #9 mwcap=263.3 0.04 1 1 0.05 -0.05 9.39 1.61 0 1 1 0.15 0.23 1.12 0.11 0.29 0 0 0 3 1.4 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12561 "EDINBURG 2 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12562 "EDINBURG 2 4"   20.00 "1" : #9 mva=238.9 5.74 0.04 0.95 0.06 5 0 2.17 2.02 0.54 0.94 0.47 0.37 0.12 0.48 0 0 0
esst4b    12562 "EDINBURG 2 4"   20.00 "1" : #9 0 6.82 6.82 0.01667 1 -0.87 1 0 99 -99 0 6.06 0 0 0.08 0 11.63 999
ggov1     12562 "EDINBURG 2 4"   20.00 "1" : #9 mwcap=238.9 0.05 1 1 0.05 -0.05 8.93 1.53 0 1 1 0.15 0.5 1.1 0.09 0.1 0 0 0 3 1.67 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12562 "EDINBURG 2 4"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.071111 0.008431 0.071111 0.008431 0.1 -0.1 1 0 0
genrou    12563 "EDINBURG 2 5"   20.00 "1" : #9 mva=238.9 3.77 0.04 0.67 0.07 5 0 1.58 1.55 0.36 0.78 0.32 0.25 0.11 0.46 0 0 0
esst4b    12563 "EDINBURG 2 5"   20.00 "1" : #9 0 4.34 4.34 0.01667 1 -0.87 1 0 99 -99 0 4.54 0 0 0.14 0 11.63 999
ggov1     12563 "EDINBURG 2 5"   20.00 "1" : #9 mwcap=238.9 0.04 1 1 0.05 -0.05 8.38 1.43 0 1 1 0.15 0.38 1.14 0.12 0.15 0 0 0 3 2.97 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12563 "EDINBURG 2 5"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12568 "TEXAS CITY 1 3"   20.00 "1" : #9 mva=175.6 5.1 0.05 0.46 0.04 5 0 2.26 2.1 0.56 0.96 0.41 0.32 0.12 0.48 0 0 0
esst4b    12568 "TEXAS CITY 1 3"   20.00 "1" : #9 0 7.08 7.08 0.01667 1 -0.87 1 0 99 -99 0 5.98 0 0 0.08 0 11.63 999
ggov1     12568 "TEXAS CITY 1 3"   20.00 "1" : #9 mwcap=175.6 0.03 1 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.28 1.22 0.18 0.11 0 0 0 3 2.29 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12568 "TEXAS CITY 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12569 "TEXAS CITY 1 4"   20.00 "1" : #9 mva=175.6 4.56 0.04 1.27 0.04 5 0 2.44 2.24 0.23 0.66 0.12 0.09 0.08 0.4 0 0 0
esst4b    12569 "TEXAS CITY 1 4"   20.00 "1" : #9 0 6.08 6.08 0.01667 1 -0.87 1 0 99 -99 0 5.72 0 0 0.08 0 11.63 999
ggov1     12569 "TEXAS CITY 1 4"   20.00 "1" : #9 mwcap=175.6 0.03 1 1 0.05 -0.05 8.81 1.51 0 1 1 0.15 0.27 1.11 0.1 0.15 0 0 0 3 1.5 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12569 "TEXAS CITY 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12570 "TEXAS CITY 1 5"   20.00 "1" : #9 mva=175.6 4.96 0.04 0.69 0.07 5 0 1.53 1.51 0.28 0.71 0.18 0.14 0.09 0.42 0 0 0
esst4b    12570 "TEXAS CITY 1 5"   20.00 "1" : #9 0 5.9 5.9 0.01667 1 -0.87 1 0 99 -99 0 5.9 0 0 0.12 0 11.63 999
ggov1     12570 "TEXAS CITY 1 5"   20.00 "1" : #9 mwcap=175.6 0.05 1 1 0.05 -0.05 7.41 1.27 0 1 1 0.15 0.2 1.23 0.19 0.43 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12570 "TEXAS CITY 1 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12571 "TEXAS CITY 1 6"   20.00 "1" : #9 mva=83.3 3.71 0.04 0.49 0.05 5 0 2.17 2.02 0.13 0.31 0.12 0.09 0.07 0.38 0 0 0
esst4b    12571 "TEXAS CITY 1 6"   20.00 "1" : #9 0 6.92 6.92 0.01667 1 -0.87 1 0 99 -99 0 4.35 0 0 0.11 0 11.63 999
ggov1     12571 "TEXAS CITY 1 6"   20.00 "1" : #9 mwcap=83.3 0.04 1 1 0.05 -0.05 5.37 0.92 0 1 1 0.15 0.33 1.23 0.19 0.28 0 0 0 3 2.77 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12571 "TEXAS CITY 1 6"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12572 "TEXAS CITY 1 7"   20.00 "1" : #9 mva=83.3 4.31 0.04 0.97 0.05 5 0 1.65 1.6 0.43 0.84 0.31 0.24 0.15 0.54 0 0 0
ggov1     12572 "TEXAS CITY 1 7"   20.00 "1" : #9 mwcap=83.3 0.03 1 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.42 1.14 0.12 0.42 0 0 0 3 1.96 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12572 "TEXAS CITY 1 7"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12574 "WHARTON 3 500"  500.00 "1" : #9 mva=34.4 3.9 0.03 0.62 0.07 5 0 1.56 1.53 0.24 0.67 0.2 0.16 0.14 0.52 0 0 0
esst4b    12574 "WHARTON 3 500"  500.00 "1" : #9 0 3.57 3.57 0.01667 1 -0.87 1 0 99 -99 0 5.29 0 0 0.1 0 11.63 999
ggov1     12574 "WHARTON 3 500"  500.00 "1" : #9 mwcap=34.4 0.05 1 1 0.05 -0.05 7.26 1.24 0 1 1 0.15 0.22 1.1 0.09 0.2 0 0 0 3 2.1 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12574 "WHARTON 3 500"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12574 "WHARTON 3 500"  500.00 "2" : #9 mva=34.4 4.25 0.03 1.34 0.07 5 0 2.33 2.15 0.31 0.73 0.19 0.15 0.05 0.34 0 0 0
ggov1     12574 "WHARTON 3 500"  500.00 "2" : #9 mwcap=34.4 0.05 1 1 0.05 -0.05 3.89 0.66 0 1 1 0.15 0.27 1.23 0.19 0.41 0 0 0 3 2.53 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12574 "WHARTON 3 500"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12575 "WHARTON 3 3 "   20.00 "1" : #9 mva=114.4 3.88 0.05 0.57 0.07 5 0 2.04 1.92 0.48 0.89 0.43 0.34 0.13 0.5 0 0 0
esst4b    12575 "WHARTON 3 3 "   20.00 "1" : #9 0 5.56 5.56 0.01667 1 -0.87 1 0 99 -99 0 6.22 0 0 0.08 0 11.63 999
ggov1     12575 "WHARTON 3 3 "   20.00 "1" : #9 mwcap=114.4 0.05 1 1 0.05 -0.05 2.83 0.48 0 1 1 0.15 0.45 1.16 0.14 0.31 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12575 "WHARTON 3 3 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12576 "WHARTON 3 4 "   20.00 "1" : #9 mva=114.4 4.42 0.04 0.83 0.06 5 0 2.45 2.25 0.69 1.08 0.55 0.43 0.14 0.52 0 0 0
esst4b    12576 "WHARTON 3 4 "   20.00 "1" : #9 0 4.29 4.29 0.01667 1 -0.87 1 0 99 -99 0 4.79 0 0 0.11 0 11.63 999
ggov1     12576 "WHARTON 3 4 "   20.00 "1" : #9 mwcap=114.4 0.04 1 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.48 1.25 0.2 0.19 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12576 "WHARTON 3 4 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12577 "WHARTON 3 5 "   20.00 "1" : #9 mva=94.4 5.77 0.04 1.11 0.07 5 0 1.56 1.53 0.33 0.75 0.31 0.24 0.17 0.58 0 0 0
esst4b    12577 "WHARTON 3 5 "   20.00 "1" : #9 0 6.57 6.57 0.01667 1 -0.87 1 0 99 -99 0 6.19 0 0 0.11 0 11.63 999
ggov1     12577 "WHARTON 3 5 "   20.00 "1" : #9 mwcap=94.4 0.04 1 1 0.05 -0.05 5.6 0.96 0 1 1 0.15 0.4 1.22 0.18 0.14 0 0 0 3 1.68 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12577 "WHARTON 3 5 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12578 "WHARTON 3 6 "   20.00 "1" : #9 mva=94.4 6.1 0.05 0.78 0.05 5 0 2.34 2.16 0.37 0.79 0.22 0.17 0.14 0.52 0 0 0
ggov1     12578 "WHARTON 3 6 "   20.00 "1" : #9 mwcap=94.4 0.04 1 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.46 1.09 0.08 0.3 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12578 "WHARTON 3 6 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12579 "WHARTON 3 7 "   20.00 "1" : #9 mva=94.4 3.89 0.06 0.84 0.07 5 0 1.4 1.4 0.35 0.77 0.32 0.25 0.13 0.5 0 0 0
ggov1     12579 "WHARTON 3 7 "   20.00 "1" : #9 mwcap=94.4 0.04 1 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.35 1.12 0.11 0.46 0 0 0 3 2.87 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12579 "WHARTON 3 7 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12580 "WHARTON 3 8 "   20.00 "1" : #9 mva=94.4 5.3 0.06 1.39 0.08 5 0 1.8 1.72 0.46 0.87 0.29 0.23 0.06 0.36 0 0 0
esst4b    12580 "WHARTON 3 8 "   20.00 "1" : #9 0 6.36 6.36 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.13 0 11.63 999
ggov1     12580 "WHARTON 3 8 "   20.00 "1" : #9 mwcap=94.4 0.04 1 1 0.05 -0.05 6.65 1.14 0 1 1 0.15 0.36 1.12 0.11 0.17 0 0 0 3 2.31 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12580 "WHARTON 3 8 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12583 "TULIA 1 3   "   20.00 "1" : #9 mva=666.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12583 "TULIA 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.4 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12583 "TULIA 1 3   "   20.00 "1" : #9 0 0.02 8 1.6 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12586 "EL CAMPO 1 3"   20.00 "1" : #9 mva=666.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12586 "EL CAMPO 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10.8 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12586 "EL CAMPO 1 3"   20.00 "1" : #9 0 0.02 11 3.4 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12588 "ROGERS 3    "   20.00 "1" : #9 mva=355.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12588 "ROGERS 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12588 "ROGERS 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12592 "RIESEL 3 3  "   20.00 "1" : #9 mva=555.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12592 "RIESEL 3 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.4 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12592 "RIESEL 3 3  "   20.00 "1" : #9 0 0.02 14 4.6 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12594 "RANKIN 1 230"  230.00 "2" : #9 mva=55.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12594 "RANKIN 1 230"  230.00 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12594 "RANKIN 1 230"  230.00 "2" : #9 0 3.96 0.87 1.35 0.4 1
wtgp_a    12594 "RANKIN 1 230"  230.00 "2" : #9 0 26 105 27.28 2.57 0.4 0.3 27 0 10 -10
wtgq_a    12594 "RANKIN 1 230"  230.00 "2" : #9 0 2.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12594 "RANKIN 1 230"  230.00 "2" : #9 0 0.007 0
repc_a    12594 "RANKIN 1 230"  230.00 "2" : #9 0 0.02 5 3.8 0 1.66 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 mva=499.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 0 4.87 0.96 1.43 0.34 1
wtgp_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 0 27 173 17.76 2.76 0.05 0.3 27 0 10 -10
wtgq_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 0 3 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12595 "RANKIN 1 3  "   20.00 "1" : #9 0 0.02 12 2.7 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12597 "RICHMOND 1 3"   20.00 "1" : #9 mva=226.7 6.56 0.05 1.07 0.06 5 0 1.7 1.64 0.44 0.85 0.41 0.32 0.14 0.52 0 0 0
esst4b    12597 "RICHMOND 1 3"   20.00 "1" : #9 0 7.43 7.43 0.01667 1 -0.87 1 0 99 -99 0 4.45 0 0 0.14 0 11.63 999
ggov1     12597 "RICHMOND 1 3"   20.00 "1" : #9 mwcap=226.7 0.04 1 1 0.05 -0.05 3.99 0.68 0 1 1 0.15 0.34 1.16 0.14 0.24 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12597 "RICHMOND 1 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.046042 0.008705 0.046042 0.008705 0.1 -0.1 1 0 0
genrou    12598 "RICHMOND 1 4"   20.00 "1" : #9 mva=185.6 6.09 0.05 0.79 0.06 5 0 2.3 2.13 0.47 0.88 0.32 0.25 0.16 0.56 0 0 0
esst4b    12598 "RICHMOND 1 4"   20.00 "1" : #9 0 7.39 7.39 0.01667 1 -0.87 1 0 99 -99 0 4.83 0 0 0.08 0 11.63 999
ggov1     12598 "RICHMOND 1 4"   20.00 "1" : #9 mwcap=185.6 0.05 1 1 0.05 -0.05 7.96 1.36 0 1 1 0.15 0.32 1.22 0.18 0.24 0 0 0 3 1.67 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12598 "RICHMOND 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12599 "RICHMOND 1 5"   20.00 "1" : #9 mva=185.6 3.78 0.02 1.42 0.07 5 0 2.5 2.29 0.61 1 0.48 0.38 0.11 0.46 0 0 0
ggov1     12599 "RICHMOND 1 5"   20.00 "1" : #9 mwcap=185.6 0.04 1 1 0.05 -0.05 8.41 1.44 0 1 1 0.15 0.29 1.1 0.09 0.1 0 0 0 3 1.5 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12599 "RICHMOND 1 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12603 "GRANBURY 4 4"   20.00 "1" : #9 mva=76.7 5.35 0.05 0.65 0.06 5 0 1.65 1.6 0.33 0.75 0.22 0.17 0.06 0.36 0 0 0
esst4b    12603 "GRANBURY 4 4"   20.00 "1" : #9 0 7.02 7.02 0.01667 1 -0.87 1 0 99 -99 0 4.72 0 0 0.1 0 11.63 999
ggov1     12603 "GRANBURY 4 4"   20.00 "1" : #9 mwcap=76.7 0.05 1 1 0.05 -0.05 9.94 1.7 0 1 1 0.15 0.39 1.11 0.1 0.11 0 0 0 3 1.92 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12603 "GRANBURY 4 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12604 "GRANBURY 4 5"   20.00 "1" : #9 mva=76.7 6.23 0.05 1.37 0.07 5 0 2.37 2.18 0.53 0.93 0.44 0.35 0.16 0.56 0 0 0
esst4b    12604 "GRANBURY 4 5"   20.00 "1" : #9 0 7.06 7.06 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.09 0 11.63 999
ggov1     12604 "GRANBURY 4 5"   20.00 "1" : #9 mwcap=76.7 0.04 1 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.44 1.11 0.1 0.21 0 0 0 3 1.94 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12604 "GRANBURY 4 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12605 "GRANBURY 4 6"   20.00 "1" : #9 mva=75.6 4.47 0.03 0.31 0.05 5 0 1.9 1.8 0.49 0.9 0.39 0.31 0.15 0.54 0 0 0
esst4b    12605 "GRANBURY 4 6"   20.00 "1" : #9 0 7.37 7.37 0.01667 1 -0.87 1 0 99 -99 0 4.74 0 0 0.1 0 11.63 999
ggov1     12605 "GRANBURY 4 6"   20.00 "1" : #9 mwcap=75.6 0.04 1 1 0.05 -0.05 8.22 1.41 0 1 1 0.15 0.37 1.22 0.18 0.15 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12605 "GRANBURY 4 6"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12606 "GRANBURY 4 7"   20.00 "1" : #9 mva=75.6 4.45 0.03 0.9 0.08 5 0 2.16 2.01 0.57 0.97 0.47 0.37 0.16 0.56 0 0 0
esst4b    12606 "GRANBURY 4 7"   20.00 "1" : #9 0 5.66 5.66 0.01667 1 -0.87 1 0 99 -99 0 6.6 0 0 0.13 0 11.63 999
ggov1     12606 "GRANBURY 4 7"   20.00 "1" : #9 mwcap=75.6 0.03 1 1 0.05 -0.05 6.93 1.18 0 1 1 0.15 0.22 1.23 0.19 0.33 0 0 0 3 1.92 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12606 "GRANBURY 4 7"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 mva=583.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 4.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 0 5.93 0.91 1.2 0.15 1
wtgp_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 0 27 175 15.2 1.02 0.26 0.3 27 0 10 -10
wtgq_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 0 2.4 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12609 "ROBERT LEE 1 3"   20.00 "1" : #9 0 0.02 14 1.1 0 1.16 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12610 "SAN ANTONIO 22 3"   20.00 "3" : #9 mva=211.1 6.1 0.05 0.51 0.06 5 0 2.1 1.97 0.37 0.79 0.25 0.19 0.14 0.52 0 0 0
esst4b    12610 "SAN ANTONIO 22 3"   20.00 "3" : #9 0 6.88 6.88 0.01667 1 -0.87 1 0 99 -99 0 5.68 0 0 0.09 0 11.63 999
ggov1     12610 "SAN ANTONIO 22 3"   20.00 "3" : #9 mwcap=211.1 0.03 1 1 0.05 -0.05 6.14 1.05 0 1 1 0.15 0.36 1.23 0.19 0.3 0 0 0 3 1.64 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12610 "SAN ANTONIO 22 3"   20.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12611 "SAN ANTONIO 22 4"   20.00 "1" : #9 mva=182.2 4.83 0.02 0.54 0.05 5 0 1.4 1.4 0.18 0.62 0.15 0.12 0.17 0.58 0 0 0
esst4b    12611 "SAN ANTONIO 22 4"   20.00 "1" : #9 0 5.91 5.91 0.01667 1 -0.87 1 0 99 -99 0 4.8 0 0 0.14 0 11.63 999
ggov1     12611 "SAN ANTONIO 22 4"   20.00 "1" : #9 mwcap=182.2 0.04 1 1 0.05 -0.05 2.41 0.41 0 1 1 0.15 0.5 1.22 0.18 0.35 0 0 0 3 1.25 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12611 "SAN ANTONIO 22 4"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12612 "SAN ANTONIO 22 5"   20.00 "2" : #9 mva=182.2 5.95 0.02 0.67 0.04 5 0 1.93 1.83 0.18 0.62 0.17 0.13 0.09 0.42 0 0 0
esst4b    12612 "SAN ANTONIO 22 5"   20.00 "2" : #9 0 6.64 6.64 0.01667 1 -0.87 1 0 99 -99 0 5.28 0 0 0.12 0 11.63 999
ggov1     12612 "SAN ANTONIO 22 5"   20.00 "2" : #9 mwcap=182.2 0.03 1 1 0.05 -0.05 6.04 1.03 0 1 1 0.15 0.33 1.14 0.12 0.28 0 0 0 3 1.02 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12612 "SAN ANTONIO 22 5"   20.00 "2" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12614 "HORSESHOE BAY 3"   20.00 "1" : #9 mva=200 5.43 0.03 1.05 0.05 5 0 2.1 1.97 0.16 0.6 0.11 0.08 0.09 0.42 0 0 0
esst4b    12614 "HORSESHOE BAY 3"   20.00 "1" : #9 0 6.52 6.52 0.01667 1 -0.87 1 0 99 -99 0 6.61 0 0 0.12 0 11.63 999
ggov1     12614 "HORSESHOE BAY 3"   20.00 "1" : #9 mwcap=200 0.04 1 1 0.05 -0.05 4.86 0.83 0 1 1 0.15 0.43 1.14 0.12 0.18 0 0 0 3 2.4 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12614 "HORSESHOE BAY 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12615 "HORSESHOE BAY 4"   20.00 "1" : #9 mva=186.7 5.86 0.05 0.98 0.05 5 0 2.16 2.01 0.57 0.97 0.37 0.29 0.16 0.56 0 0 0
esst4b    12615 "HORSESHOE BAY 4"   20.00 "1" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 5.61 0 0 0.12 0 11.63 999
ggov1     12615 "HORSESHOE BAY 4"   20.00 "1" : #9 mwcap=186.7 0.03 1 1 0.05 -0.05 6.58 1.12 0 1 1 0.15 0.24 1.12 0.11 0.46 0 0 0 3 2.39 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12615 "HORSESHOE BAY 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12616 "HORSESHOE BAY 5"   20.00 "1" : #9 mva=186.7 5.58 0.04 0.81 0.08 5 0 1.74 1.68 0.24 0.67 0.13 0.1 0.14 0.52 0 0 0
esst4b    12616 "HORSESHOE BAY 5"   20.00 "1" : #9 0 6.34 6.34 0.01667 1 -0.87 1 0 99 -99 0 5.4 0 0 0.13 0 11.63 999
ggov1     12616 "HORSESHOE BAY 5"   20.00 "1" : #9 mwcap=186.7 0.03 1 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.37 1.25 0.2 0.3 0 0 0 3 2.03 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12616 "HORSESHOE BAY 5"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    12619 "DAWN 1 3    "   20.00 "1" : #9 mva=572.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12619 "DAWN 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.3 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12619 "DAWN 1 3    "   20.00 "1" : #9 0 0.02 9 4.8 0 1.82 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12622 "BASTROP 1 3 "   20.00 "ST" : #9 mva=191.1 4.29 0.05 0.87 0.07 5 0 1.84 1.76 0.41 0.82 0.36 0.28 0.1 0.44 0 0 0
ggov1     12622 "BASTROP 1 3 "   20.00 "ST" : #9 mwcap=191.1 0.04 1 1 0.05 -0.05 4.23 0.72 0 1 1 0.15 0.37 1.25 0.2 0.17 0 0 0 3 1.42 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12622 "BASTROP 1 3 "   20.00 "ST" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12623 "BASTROP 1 4 "   20.00 "1" : #9 mva=187.8 3.84 0.04 0.5 0.07 5 0 2.45 2.25 0.16 0.6 0.13 0.1 0.09 0.42 0 0 0
ggov1     12623 "BASTROP 1 4 "   20.00 "1" : #9 mwcap=187.8 0.03 1 1 0.05 -0.05 3.72 0.64 0 1 1 0.15 0.44 1.19 0.16 0.16 0 0 0 3 1.48 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12623 "BASTROP 1 4 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.376003 0.269469 0.376003 0.269469 0.1 -0.1 1 0 0
genrou    12624 "BASTROP 1 5 "   20.00 "1" : #9 mva=187.8 5.83 0.04 0.52 0.07 5 0 1.79 1.72 0.18 0.62 0.13 0.1 0.14 0.52 0 0 0
ggov1     12624 "BASTROP 1 5 "   20.00 "1" : #9 mwcap=187.8 0.04 1 1 0.05 -0.05 5.67 0.97 0 1 1 0.15 0.39 1.23 0.19 0.39 0 0 0 3 1.37 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12624 "BASTROP 1 5 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12626 "CORPUS CHRISTI 14 3"   20.00 "1" : #9 mva=192.2 5.15 0.03 1.02 0.08 5 0 1.96 1.85 0.38 0.8 0.28 0.22 0.11 0.46 0 0 0
ggov1     12626 "CORPUS CHRISTI 14 3"   20.00 "1" : #9 mwcap=192.2 0.05 1 1 0.05 -0.05 3.95 0.68 0 1 1 0.15 0.34 1.22 0.18 0.13 0 0 0 3 1.49 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12626 "CORPUS CHRISTI 14 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.39308 0.257762 0.39308 0.257762 0.1 -0.1 1 0 0
genrou    12627 "CORPUS CHRISTI 14 4"   20.00 "1" : #9 mva=192.2 3.87 0.04 0.65 0.06 5 0 1.45 1.44 0.22 0.65 0.12 0.09 0.05 0.34 0 0 0
esst4b    12627 "CORPUS CHRISTI 14 4"   20.00 "1" : #9 0 3.49 3.49 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.13 0 11.63 999
ggov1     12627 "CORPUS CHRISTI 14 4"   20.00 "1" : #9 mwcap=192.2 0.05 1 1 0.05 -0.05 6.95 1.19 0 1 1 0.15 0.25 1.16 0.14 0.17 0 0 0 3 1.87 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12627 "CORPUS CHRISTI 14 4"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12628 "CORPUS CHRISTI 14 5"   20.00 "1" : #9 mva=177.8 5.51 0.03 1.15 0.05 5 0 2.29 2.12 0.54 0.94 0.48 0.38 0.11 0.46 0 0 0
ggov1     12628 "CORPUS CHRISTI 14 5"   20.00 "1" : #9 mwcap=177.8 0.05 1 1 0.05 -0.05 2.59 0.44 0 1 1 0.15 0.49 1.22 0.18 0.31 0 0 0 3 2.04 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12628 "CORPUS CHRISTI 14 5"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 6.6 0.618037 0.16394 0.618037 0.16394 0.1 -0.1 1 0 0
regc_a    12631 "OZONA 1 3   "   20.00 "1" : #9 mva=556.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12631 "OZONA 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12631 "OZONA 1 3   "   20.00 "1" : #9 0 3.29 0.9 1.57 0.5 1
wtgp_a    12631 "OZONA 1 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12631 "OZONA 1 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12631 "OZONA 1 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12631 "OZONA 1 3   "   20.00 "1" : #9 0 0.02 4 1.6 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12634 "KRESS 1 3   "   20.00 "1" : #9 mva=555.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12634 "KRESS 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.2 1.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12634 "KRESS 1 3   "   20.00 "1" : #9 0 0.02 10 4.9 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12635 "EL CAMPO 3  "   20.00 "1" : #9 mva=555.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12635 "EL CAMPO 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12635 "EL CAMPO 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 mva=555.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 10.2 2.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 0 5.69 0.82 1.71 0.19 1
wtgp_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12638 "GRAHAM 1 3  "   20.00 "1" : #9 0 0.02 12 2.1 0 1.07 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12643 "MCALLEN 1 3 "   20.00 "1" : #9 mva=196.7 6.19 0.04 0.8 0.08 5 0 1.95 1.84 0.24 0.67 0.19 0.15 0.12 0.48 0 0 0
ggov1     12643 "MCALLEN 1 3 "   20.00 "1" : #9 mwcap=196.7 0.03 1 1 0.05 -0.05 3.91 0.67 0 1 1 0.15 0.37 1.22 0.18 0.22 0 0 0 3 2.47 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12643 "MCALLEN 1 3 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.270363 0.01499 0.270363 0.01499 0.1 -0.1 1 0 0
genrou    12644 "MCALLEN 1 4 "   20.00 "1" : #9 mva=176.7 3.34 0.03 0.86 0.05 5 0 1.68 1.63 0.37 0.79 0.27 0.21 0.11 0.46 0 0 0
esst4b    12644 "MCALLEN 1 4 "   20.00 "1" : #9 0 5.81 5.81 0.01667 1 -0.87 1 0 99 -99 0 6.64 0 0 0.14 0 11.63 999
ggov1     12644 "MCALLEN 1 4 "   20.00 "1" : #9 mwcap=176.7 0.04 1 1 0.05 -0.05 4.4 0.75 0 1 1 0.15 0.31 1.2 0.17 0.36 0 0 0 3 2.47 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12644 "MCALLEN 1 4 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12645 "MCALLEN 1 5 "   20.00 "1" : #9 mva=174.4 6.04 0.05 1.03 0.07 5 0 2.34 2.16 0.45 0.86 0.39 0.31 0.11 0.46 0 0 0
esst4b    12645 "MCALLEN 1 5 "   20.00 "1" : #9 0 7.13 7.13 0.01667 1 -0.87 1 0 99 -99 0 6.56 0 0 0.1 0 11.63 999
ggov1     12645 "MCALLEN 1 5 "   20.00 "1" : #9 mwcap=174.4 0.05 1 1 0.05 -0.05 9.61 1.64 0 1 1 0.15 0.26 1.1 0.09 0.23 0 0 0 3 2.21 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12645 "MCALLEN 1 5 "   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    12647 "EDEN 3      "   20.00 "1" : #9 mva=546.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12647 "EDEN 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.8 5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12647 "EDEN 3      "   20.00 "1" : #9 0 7.15 0.81 1.5 0.17 1
wtgp_a    12647 "EDEN 3      "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12647 "EDEN 3      "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12647 "EDEN 3      "   20.00 "1" : #9 0 0.007 0
repc_a    12647 "EDEN 3      "   20.00 "1" : #9 0 0.02 12 1.7 0 1.08 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12649 "HOUSTON 9 3 "   20.00 "1" : #9 mva=95 3.71 0.04 0.56 0.04 5 0 2.17 2.02 0.56 0.96 0.37 0.29 0.08 0.4 0 0 0
esst4b    12649 "HOUSTON 9 3 "   20.00 "1" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 5.68 0 0 0.11 0 11.63 999
ggov1     12649 "HOUSTON 9 3 "   20.00 "1" : #9 mwcap=95 0.04 1 1 0.05 -0.05 7.7 1.32 0 1 1 0.15 0.27 1.18 0.15 0.38 0 0 0 3 1.15 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12649 "HOUSTON 9 3 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12650 "HOUSTON 9 4 "   20.00 "1" : #9 mva=75.8 4.71 0.06 0.4 0.04 5 0 1.97 1.86 0.28 0.71 0.22 0.17 0.17 0.58 0 0 0
esst4b    12650 "HOUSTON 9 4 "   20.00 "1" : #9 0 5.17 5.17 0.01667 1 -0.87 1 0 99 -99 0 6.15 0 0 0.14 0 11.63 999
ggov1     12650 "HOUSTON 9 4 "   20.00 "1" : #9 mwcap=75.8 0.04 1 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.31 1.1 0.09 0.38 0 0 0 3 1.15 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12650 "HOUSTON 9 4 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12651 "HOUSTON 9 5 "   20.00 "1" : #9 mva=74 5.31 0.06 1.39 0.04 5 0 2 1.89 0.33 0.75 0.27 0.21 0.07 0.38 0 0 0
esst4b    12651 "HOUSTON 9 5 "   20.00 "1" : #9 0 5.57 5.57 0.01667 1 -0.87 1 0 99 -99 0 6.18 0 0 0.14 0 11.63 999
ggov1     12651 "HOUSTON 9 5 "   20.00 "1" : #9 mwcap=74 0.04 1 1 0.05 -0.05 6.59 1.13 0 1 1 0.15 0.24 1.12 0.11 0.36 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12651 "HOUSTON 9 5 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12652 "HOUSTON 9 6 "   20.00 "1" : #9 mva=73.6 4.03 0.02 1.2 0.04 5 0 1.41 1.41 0.15 0.59 0.14 0.11 0.07 0.38 0 0 0
esst4b    12652 "HOUSTON 9 6 "   20.00 "1" : #9 0 6.64 6.64 0.01667 1 -0.87 1 0 99 -99 0 6.93 0 0 0.12 0 11.63 999
ggov1     12652 "HOUSTON 9 6 "   20.00 "1" : #9 mwcap=73.6 0.04 1 1 0.05 -0.05 5.14 0.88 0 1 1 0.15 0.42 1.23 0.19 0.12 0 0 0 3 1.66 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12652 "HOUSTON 9 6 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12653 "HOUSTON 9 7 "   20.00 "1" : #9 mva=73.2 5.28 0.06 0.41 0.07 5 0 1.69 1.64 0.13 0.57 0.11 0.08 0.17 0.58 0 0 0
esst4b    12653 "HOUSTON 9 7 "   20.00 "1" : #9 0 7.09 7.09 0.01667 1 -0.87 1 0 99 -99 0 6.72 0 0 0.14 0 11.63 999
ggov1     12653 "HOUSTON 9 7 "   20.00 "1" : #9 mwcap=73.2 0.03 1 1 0.05 -0.05 4.22 0.72 0 1 1 0.15 0.36 1.11 0.1 0.37 0 0 0 3 1.29 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12653 "HOUSTON 9 7 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12654 "HOUSTON 9 8 "   20.00 "1" : #9 mva=72.3 4.07 0.04 0.37 0.06 5 0 2.47 2.26 0.31 0.73 0.19 0.15 0.06 0.36 0 0 0
ggov1     12654 "HOUSTON 9 8 "   20.00 "1" : #9 mwcap=72.3 0.04 1 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.23 1.12 0.11 0.39 0 0 0 3 1.4 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12654 "HOUSTON 9 8 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12655 "HOUSTON 9 9 "   20.00 "1" : #9 mva=71.6 5.61 0.05 0.43 0.07 5 0 1.88 1.79 0.51 0.91 0.45 0.35 0.08 0.4 0 0 0
esst4b    12655 "HOUSTON 9 9 "   20.00 "1" : #9 0 6.4 6.4 0.01667 1 -0.87 1 0 99 -99 0 5.48 0 0 0.09 0 11.63 999
ggov1     12655 "HOUSTON 9 9 "   20.00 "1" : #9 mwcap=71.6 0.04 1 1 0.05 -0.05 8.17 1.4 0 1 1 0.15 0.27 1.22 0.18 0.24 0 0 0 3 2.22 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12655 "HOUSTON 9 9 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12657 "RICHLAND SPRINGS 3"   20.00 "1" : #9 mva=355.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12657 "RICHLAND SPRINGS 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.1 3.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12657 "RICHLAND SPRINGS 3"   20.00 "1" : #9 0 0.02 15 2.8 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12661 "SNYDER 3 3  "   20.00 "1" : #9 mva=355.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12661 "SNYDER 3 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9.7 2.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12661 "SNYDER 3 3  "   20.00 "1" : #9 0 0.02 5 2.4 0 1.25 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12665 "SNYDER 4 3  "   20.00 "1" : #9 mva=355.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12665 "SNYDER 4 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12665 "SNYDER 4 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    12668 "ODESSA 2 3  "   20.00 "1" : #9 mva=109 6.37 0.03 1.35 0.05 5 0 2.11 1.97 0.42 0.83 0.34 0.27 0.14 0.52 0 0 0
ggov1     12668 "ODESSA 2 3  "   20.00 "1" : #9 mwcap=109 0.03 1 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.29 1.12 0.11 0.4 0 0 0 3 1.06 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12668 "ODESSA 2 3  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12669 "ODESSA 2 4  "   20.00 "1" : #9 mva=109 3.15 0.04 1.19 0.06 5 0 2.14 2 0.57 0.97 0.48 0.38 0.1 0.44 0 0 0
ieeet1    12669 "ODESSA 2 4  "   20.00 "1" : #9 0 78.33 0.03 1 -1 0 0.49 0.1 1 0 4.19 5.62 0.05 0.26 0
ggov1     12669 "ODESSA 2 4  "   20.00 "1" : #9 mwcap=109 0.04 1 1 0.05 -0.05 5.63 0.96 0 1 1 0.15 0.37 1.22 0.18 0.36 0 0 0 3 1.97 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12669 "ODESSA 2 4  "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.133847 0.029104 0.133847 0.029104 0.1 -0.1 1 0 0
genrou    12670 "ODESSA 2 5  "   20.00 "1" : #9 mva=77.8 5.47 0.04 1.32 0.07 5 0 2.12 1.98 0.33 0.75 0.22 0.17 0.08 0.4 0 0 0
esst4b    12670 "ODESSA 2 5  "   20.00 "1" : #9 0 6.45 6.45 0.01667 1 -0.87 1 0 99 -99 0 5.55 0 0 0.12 0 11.63 999
ggov1     12670 "ODESSA 2 5  "   20.00 "1" : #9 mwcap=77.8 0.03 1 1 0.05 -0.05 3.2 0.55 0 1 1 0.15 0.41 1.23 0.19 0.34 0 0 0 3 1.95 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12670 "ODESSA 2 5  "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12671 "ODESSA 2 6  "   20.00 "1" : #9 mva=77.8 4.33 0.02 1.36 0.04 5 0 1.87 1.78 0.39 0.81 0.27 0.21 0.11 0.46 0 0 0
esst4b    12671 "ODESSA 2 6  "   20.00 "1" : #9 0 6.32 6.32 0.01667 1 -0.87 1 0 99 -99 0 5.06 0 0 0.14 0 11.63 999
ggov1     12671 "ODESSA 2 6  "   20.00 "1" : #9 mwcap=77.8 0.04 1 1 0.05 -0.05 6.19 1.06 0 1 1 0.15 0.35 1.12 0.11 0.29 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12671 "ODESSA 2 6  "   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.03763 0.012293 0.03763 0.012293 0.1 -0.1 1 0 0
genrou    12672 "ODESSA 2 7  "   20.00 "1" : #9 mva=75.6 4.58 0.05 0.73 0.04 5 0 2.4 2.21 0.41 0.82 0.39 0.31 0.17 0.58 0 0 0
esst4b    12672 "ODESSA 2 7  "   20.00 "1" : #9 0 6.06 6.06 0.01667 1 -0.87 1 0 99 -99 0 5.35 0 0 0.13 0 11.63 999
ggov1     12672 "ODESSA 2 7  "   20.00 "1" : #9 mwcap=75.6 0.03 1 1 0.05 -0.05 9.52 1.63 0 1 1 0.15 0.26 1.25 0.2 0.1 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12672 "ODESSA 2 7  "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 1 0.040153 0.009981 0.040153 0.009981 0.1 -0.1 1 0 0
genrou    12673 "ODESSA 2 8  "   20.00 "1" : #9 mva=75.6 3.66 0.06 0.86 0.06 5 0 1.52 1.5 0.23 0.66 0.12 0.09 0.05 0.34 0 0 0
ggov1     12673 "ODESSA 2 8  "   20.00 "1" : #9 mwcap=75.6 0.05 1 1 0.05 -0.05 6.25 1.07 0 1 1 0.15 0.29 1.15 0.13 0.23 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12673 "ODESSA 2 8  "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    12675 "PATTONVILLE 3"   20.00 "1" : #9 mva=523.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12675 "PATTONVILLE 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12675 "PATTONVILLE 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 mva=389.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 7 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 0 5.71 0.89 1.03 0.39 1
wtgp_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 0 27 125 28.07 1.89 0.13 0.3 27 0 10 -10
wtgq_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 0 2.6 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 0 0.007 0
repc_a    12677 "THROCKMORTON 3"   20.00 "1" : #9 0 0.02 9 4 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12681 "ANDREWS 1 3 "   20.00 "1" : #9 mva=466.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12681 "ANDREWS 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.7 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12681 "ANDREWS 1 3 "   20.00 "1" : #9 0 0.02 10 4.5 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12682 "FREEPORT 2 3"   20.00 "1" : #9 mva=106.2 3.47 0.04 0.79 0.06 5 0 2.2 2.05 0.31 0.73 0.26 0.2 0.06 0.36 0 0 0
esst4b    12682 "FREEPORT 2 3"   20.00 "1" : #9 0 5.22 5.22 0.01667 1 -0.87 1 0 99 -99 0 5.49 0 0 0.09 0 11.63 999
ggov1     12682 "FREEPORT 2 3"   20.00 "1" : #9 mwcap=106.2 0.04 1 1 0.05 -0.05 5.07 0.87 0 1 1 0.15 0.4 1.22 0.18 0.27 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12682 "FREEPORT 2 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12683 "FREEPORT 2 4"   20.00 "1" : #9 mva=106.2 5.03 0.04 0.41 0.05 5 0 1.41 1.41 0.31 0.73 0.18 0.14 0.13 0.5 0 0 0
esst4b    12683 "FREEPORT 2 4"   20.00 "1" : #9 0 5.94 5.94 0.01667 1 -0.87 1 0 99 -99 0 6.95 0 0 0.11 0 11.63 999
ggov1     12683 "FREEPORT 2 4"   20.00 "1" : #9 mwcap=106.2 0.04 1 1 0.05 -0.05 8.02 1.37 0 1 1 0.15 0.3 1.12 0.11 0.13 0 0 0 3 1.93 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12683 "FREEPORT 2 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12684 "FREEPORT 2 5"   20.00 "1" : #9 mva=105.8 4.88 0.04 1.19 0.06 5 0 2.46 2.26 0.67 1.06 0.57 0.45 0.07 0.38 0 0 0
ggov1     12684 "FREEPORT 2 5"   20.00 "1" : #9 mwcap=105.8 0.05 1 1 0.05 -0.05 6.42 1.1 0 1 1 0.15 0.24 1.11 0.1 0.23 0 0 0 3 1.24 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12684 "FREEPORT 2 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12685 "FREEPORT 2 6"   20.00 "1" : #9 mva=75.9 6.44 0.02 0.61 0.07 5 0 1.67 1.62 0.26 0.69 0.14 0.11 0.12 0.48 0 0 0
esst4b    12685 "FREEPORT 2 6"   20.00 "1" : #9 0 7.5 7.5 0.01667 1 -0.87 1 0 99 -99 0 4.72 0 0 0.1 0 11.63 999
ggov1     12685 "FREEPORT 2 6"   20.00 "1" : #9 mwcap=75.9 0.04 1 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.31 1.23 0.19 0.41 0 0 0 3 1.6 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12685 "FREEPORT 2 6"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12686 "FREEPORT 2 7"   20.00 "1" : #9 mva=75.9 5.92 0.03 0.59 0.04 5 0 2.19 2.04 0.56 0.96 0.43 0.34 0.1 0.44 0 0 0
esst4b    12686 "FREEPORT 2 7"   20.00 "1" : #9 0 7.38 7.38 0.01667 1 -0.87 1 0 99 -99 0 6.35 0 0 0.09 0 11.63 999
ggov1     12686 "FREEPORT 2 7"   20.00 "1" : #9 mwcap=75.9 0.04 1 1 0.05 -0.05 7.89 1.35 0 1 1 0.15 0.24 1.16 0.14 0.15 0 0 0 3 2.62 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12686 "FREEPORT 2 7"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12687 "MCCAMEY 1 3 "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12687 "MCCAMEY 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12687 "MCCAMEY 1 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12688 "MCCAMEY 1 4 "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12688 "MCCAMEY 1 4 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.2 2.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12688 "MCCAMEY 1 4 "   20.00 "1" : #9 0 0.02 8 1.7 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "1" : #9 mva=49.4 3.13 0.03 0.44 0.06 5 0 2.19 2.04 0.62 1.01 0.41 0.32 0.06 0.36 0 0 0
esst4b    12689 "TEXAS CITY 2 500"  500.00 "1" : #9 0 3.23 3.23 0.01667 1 -0.87 1 0 99 -99 0 5.63 0 0 0.14 0 11.63 999
ggov1     12689 "TEXAS CITY 2 500"  500.00 "1" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.29 1.19 0.16 0.49 0 0 0 3 1.82 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 4.8 0.044965 0.008913 0.044965 0.008913 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "10" : #9 mva=49.4 4.8 0.04 1.06 0.07 5 0 2.48 2.27 0.34 0.76 0.29 0.23 0.08 0.4 0 0 0
esst4b    12689 "TEXAS CITY 2 500"  500.00 "10" : #9 0 5.02 5.02 0.01667 1 -0.87 1 0 99 -99 0 5.7 0 0 0.1 0 11.63 999
ggov1     12689 "TEXAS CITY 2 500"  500.00 "10" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 9.79 1.67 0 1 1 0.15 0.38 1.14 0.12 0.14 0 0 0 3 2.47 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "10" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "2" : #9 mva=49.4 5.9 0.03 0.94 0.08 5 0 2.11 1.97 0.13 0.46 0.11 0.08 0.09 0.42 0 0 0
esst4b    12689 "TEXAS CITY 2 500"  500.00 "2" : #9 0 6.88 6.88 0.01667 1 -0.87 1 0 99 -99 0 4.65 0 0 0.12 0 11.63 999
ggov1     12689 "TEXAS CITY 2 500"  500.00 "2" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 7.05 1.21 0 1 1 0.15 0.48 1.18 0.15 0.21 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "3" : #9 mva=49.4 5.84 0.02 0.5 0.05 5 0 2.37 2.18 0.55 0.95 0.4 0.31 0.09 0.42 0 0 0
esst4b    12689 "TEXAS CITY 2 500"  500.00 "3" : #9 0 6.38 6.38 0.01667 1 -0.87 1 0 99 -99 0 6.24 0 0 0.11 0 11.63 999
ggov1     12689 "TEXAS CITY 2 500"  500.00 "3" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.24 1.09 0.08 0.4 0 0 0 3 2.96 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 4.8 0.03854 0.011842 0.03854 0.011842 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "4" : #9 mva=49.4 4.21 0.03 1.41 0.06 5 0 1.62 1.58 0.27 0.7 0.17 0.13 0.18 0.6 0 0 0
ggov1     12689 "TEXAS CITY 2 500"  500.00 "4" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 6.95 1.19 0 1 1 0.15 0.45 1.18 0.15 0.26 0 0 0 3 2.11 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "5" : #9 mva=49.4 5.42 0.04 0.67 0.05 5 0 1.43 1.43 0.36 0.78 0.22 0.17 0.09 0.42 0 0 0
ggov1     12689 "TEXAS CITY 2 500"  500.00 "5" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 7.3 1.25 0 1 1 0.15 0.22 1.14 0.12 0.39 0 0 0 3 1.39 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.066938 0.006063 0.066938 0.006063 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "6" : #9 mva=49.4 3.74 0.03 1.45 0.07 5 0 2.44 2.24 0.52 0.92 0.34 0.27 0.07 0.38 0 0 0
ggov1     12689 "TEXAS CITY 2 500"  500.00 "6" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.3 1.23 0.19 0.15 0 0 0 3 1.06 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "7" : #9 mva=49.4 4.24 0.03 1.49 0.08 5 0 2.1 1.97 0.38 0.8 0.37 0.29 0.14 0.52 0 0 0
esst4b    12689 "TEXAS CITY 2 500"  500.00 "7" : #9 0 6.76 6.76 0.01667 1 -0.87 1 0 99 -99 0 6.72 0 0 0.11 0 11.63 999
ggov1     12689 "TEXAS CITY 2 500"  500.00 "7" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.44 1.15 0.13 0.1 0 0 0 3 2.49 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "8" : #9 mva=49.4 4.1 0.05 1.04 0.07 5 0 2.36 2.18 0.44 0.85 0.34 0.27 0.17 0.58 0 0 0
ggov1     12689 "TEXAS CITY 2 500"  500.00 "8" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 3.83 0.65 0 1 1 0.15 0.25 1.18 0.15 0.11 0 0 0 3 2.95 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12689 "TEXAS CITY 2 500"  500.00 "9" : #9 mva=49.4 5.98 0.03 1.14 0.07 5 0 1.42 1.42 0.24 0.67 0.13 0.1 0.13 0.5 0 0 0
esst4b    12689 "TEXAS CITY 2 500"  500.00 "9" : #9 0 7.29 7.29 0.01667 1 -0.87 1 0 99 -99 0 5.91 0 0 0.14 0 11.63 999
ggov1     12689 "TEXAS CITY 2 500"  500.00 "9" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.22 1.11 0.1 0.39 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12689 "TEXAS CITY 2 500"  500.00 "9" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12692 "OLD OCEAN 1 3"   20.00 "1" : #9 mva=121.1 3.37 0.04 1.07 0.06 5 0 1.47 1.46 0.19 0.63 0.13 0.1 0.07 0.38 0 0 0
esst4b    12692 "OLD OCEAN 1 3"   20.00 "1" : #9 0 7.17 7.17 0.01667 1 -0.87 1 0 99 -99 0 5.34 0 0 0.13 0 11.63 999
ggov1     12692 "OLD OCEAN 1 3"   20.00 "1" : #9 mwcap=121.1 0.05 1 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.26 1.2 0.17 0.47 0 0 0 3 1.42 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12692 "OLD OCEAN 1 3"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12693 "OLD OCEAN 1 4"   20.00 "1" : #9 mva=121.1 3.41 0.05 0.81 0.04 5 0 1.98 1.87 0.49 0.9 0.35 0.27 0.15 0.54 0 0 0
ggov1     12693 "OLD OCEAN 1 4"   20.00 "1" : #9 mwcap=121.1 0.04 1 1 0.05 -0.05 4.06 0.69 0 1 1 0.15 0.4 1.15 0.13 0.12 0 0 0 3 2.91 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12693 "OLD OCEAN 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12694 "OLD OCEAN 1 5"   20.00 "1" : #9 mva=121.1 3.27 0.04 1.25 0.07 5 0 1.89 1.8 0.14 0.49 0.12 0.09 0.16 0.56 0 0 0
esst4b    12694 "OLD OCEAN 1 5"   20.00 "1" : #9 0 2.91 2.91 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.08 0 11.63 999
ggov1     12694 "OLD OCEAN 1 5"   20.00 "1" : #9 mwcap=121.1 0.04 1 1 0.05 -0.05 3.87 0.66 0 1 1 0.15 0.49 1.18 0.15 0.26 0 0 0 3 1.49 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12694 "OLD OCEAN 1 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12695 "OLD OCEAN 1 6"   20.00 "1" : #9 mva=121.1 3.74 0.05 1.02 0.07 5 0 1.6 1.56 0.19 0.63 0.14 0.11 0.08 0.4 0 0 0
esst4b    12695 "OLD OCEAN 1 6"   20.00 "1" : #9 0 5.85 5.85 0.01667 1 -0.87 1 0 99 -99 0 4.34 0 0 0.1 0 11.63 999
ggov1     12695 "OLD OCEAN 1 6"   20.00 "1" : #9 mwcap=121.1 0.03 1 1 0.05 -0.05 7.05 1.21 0 1 1 0.15 0.47 1.25 0.2 0.12 0 0 0 3 1.01 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12695 "OLD OCEAN 1 6"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12697 "NEEDVILLE 3 "   20.00 "1" : #9 mva=477.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12697 "NEEDVILLE 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12697 "NEEDVILLE 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    12700 "LA MARQUE 3 "   20.00 "1" : #9 mva=157.8 4.06 0.05 1.04 0.04 5 0 2.27 2.1 0.49 0.9 0.43 0.34 0.12 0.48 0 0 0
ggov1     12700 "LA MARQUE 3 "   20.00 "1" : #9 mwcap=157.8 0.05 1 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.44 1.15 0.13 0.42 0 0 0 3 1.74 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12700 "LA MARQUE 3 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12701 "LA MARQUE 4 "   20.00 "1" : #9 mva=102.2 5.89 0.04 1.2 0.08 5 0 2.48 2.27 0.28 0.71 0.24 0.19 0.16 0.56 0 0 0
ggov1     12701 "LA MARQUE 4 "   20.00 "1" : #9 mwcap=102.2 0.03 1 1 0.05 -0.05 3.92 0.67 0 1 1 0.15 0.23 1.23 0.19 0.3 0 0 0 3 2.51 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12701 "LA MARQUE 4 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12702 "LA MARQUE 5 "   20.00 "1" : #9 mva=102.2 3.5 0.04 0.61 0.06 5 0 2.05 1.93 0.14 0.38 0.13 0.1 0.07 0.38 0 0 0
esst4b    12702 "LA MARQUE 5 "   20.00 "1" : #9 0 4.08 4.08 0.01667 1 -0.87 1 0 99 -99 0 6.02 0 0 0.09 0 11.63 999
ggov1     12702 "LA MARQUE 5 "   20.00 "1" : #9 mwcap=102.2 0.05 1 1 0.05 -0.05 3.27 0.56 0 1 1 0.15 0.31 1.18 0.15 0.49 0 0 0 3 2.63 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12702 "LA MARQUE 5 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.30882 0.010098 0.30882 0.010098 0.1 -0.1 1 0 0
genrou    12703 "LA MARQUE 6 "   20.00 "1" : #9 mva=102.2 3.58 0.05 0.82 0.06 5 0 2.18 2.03 0.18 0.62 0.13 0.1 0.09 0.42 0 0 0
esst4b    12703 "LA MARQUE 6 "   20.00 "1" : #9 0 6.21 6.21 0.01667 1 -0.87 1 0 99 -99 0 5.49 0 0 0.1 0 11.63 999
ggov1     12703 "LA MARQUE 6 "   20.00 "1" : #9 mwcap=102.2 0.05 1 1 0.05 -0.05 9.55 1.63 0 1 1 0.15 0.2 1.1 0.09 0.13 0 0 0 3 1.31 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12703 "LA MARQUE 6 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12705 "HOUSTON 69 3"   20.00 "1" : #9 mva=226.7 5.9 0.02 0.76 0.06 5 0 2.29 2.12 0.61 1 0.47 0.37 0.09 0.42 0 0 0
esst4b    12705 "HOUSTON 69 3"   20.00 "1" : #9 0 7.19 7.19 0.01667 1 -0.87 1 0 99 -99 0 6.03 0 0 0.13 0 11.63 999
ggov1     12705 "HOUSTON 69 3"   20.00 "1" : #9 mwcap=226.7 0.05 1 1 0.05 -0.05 3.42 0.58 0 1 1 0.15 0.3 1.16 0.14 0.24 0 0 0 3 1.6 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12705 "HOUSTON 69 3"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 9 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 1 0 0
genrou    12706 "HOUSTON 69 4"   20.00 "1" : #9 mva=226.7 4.44 0.04 1.5 0.08 5 0 1.73 1.67 0.39 0.81 0.31 0.24 0.16 0.56 0 0 0
esst4b    12706 "HOUSTON 69 4"   20.00 "1" : #9 0 5.79 5.79 0.01667 1 -0.87 1 0 99 -99 0 6.2 0 0 0.09 0 11.63 999
ggov1     12706 "HOUSTON 69 4"   20.00 "1" : #9 mwcap=226.7 0.04 1 1 0.05 -0.05 8.08 1.38 0 1 1 0.15 0.27 1.1 0.09 0.14 0 0 0 3 2.41 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12706 "HOUSTON 69 4"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.545815 0.185633 0.545815 0.185633 0.1 -0.1 1 0 0
regc_a    12708 "MILFORD 3   "   20.00 "1" : #9 mva=450 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12708 "MILFORD 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12708 "MILFORD 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12710 "DENTON 6 3  "   20.00 "1" : #9 mva=305.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12710 "DENTON 6 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12710 "DENTON 6 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12713 "COOLIDGE 3  "   20.00 "1" : #9 mva=444.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12713 "COOLIDGE 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12713 "COOLIDGE 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12716 "SULPHUR SPRINGS 1 3"   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12716 "SULPHUR SPRINGS 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12716 "SULPHUR SPRINGS 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    12722 "COLORADO CITY 3"   20.00 "1" : #9 mva=74.4 4.75 0.03 0.52 0.07 5 0 2.12 1.98 0.57 0.97 0.42 0.33 0.06 0.36 0 0 0
esst4b    12722 "COLORADO CITY 3"   20.00 "1" : #9 0 6.72 6.72 0.01667 1 -0.87 1 0 99 -99 0 6.86 0 0 0.09 0 11.63 999
ggov1     12722 "COLORADO CITY 3"   20.00 "1" : #9 mwcap=74.4 0.05 1 1 0.05 -0.05 3.74 0.64 0 1 1 0.15 0.22 1.1 0.09 0.19 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12722 "COLORADO CITY 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 7.2 0.035027 0.011442 0.035027 0.011442 0.1 -0.1 1 0 0
genrou    12723 "COLORADO CITY 4"   20.00 "1" : #9 mva=74.4 5.28 0.05 0.84 0.05 5 0 2.17 2.02 0.28 0.71 0.24 0.19 0.17 0.58 0 0 0
esst4b    12723 "COLORADO CITY 4"   20.00 "1" : #9 0 5.52 5.52 0.01667 1 -0.87 1 0 99 -99 0 5.34 0 0 0.14 0 11.63 999
ggov1     12723 "COLORADO CITY 4"   20.00 "1" : #9 mwcap=74.4 0.03 1 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.24 1.18 0.15 0.1 0 0 0 3 1.29 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12723 "COLORADO CITY 4"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.362963 0.27915 0.362963 0.27915 0.1 -0.1 1 0 0
genrou    12724 "COLORADO CITY 5"   20.00 "1" : #9 mva=74.4 5.33 0.05 0.36 0.05 5 0 1.68 1.63 0.34 0.76 0.32 0.25 0.1 0.44 0 0 0
esst4b    12724 "COLORADO CITY 5"   20.00 "1" : #9 0 5.84 5.84 0.01667 1 -0.87 1 0 99 -99 0 4.36 0 0 0.11 0 11.63 999
ggov1     12724 "COLORADO CITY 5"   20.00 "1" : #9 mwcap=74.4 0.05 1 1 0.05 -0.05 4.6 0.79 0 1 1 0.15 0.33 1.18 0.15 0.23 0 0 0 3 1.36 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12724 "COLORADO CITY 5"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12725 "COLORADO CITY 6"   20.00 "1" : #9 mva=73.3 5.77 0.05 0.52 0.05 5 0 2.18 2.03 0.19 0.63 0.17 0.13 0.1 0.44 0 0 0
esst4b    12725 "COLORADO CITY 6"   20.00 "1" : #9 0 6.47 6.47 0.01667 1 -0.87 1 0 99 -99 0 4.97 0 0 0.13 0 11.63 999
ggov1     12725 "COLORADO CITY 6"   20.00 "1" : #9 mwcap=73.3 0.05 1 1 0.05 -0.05 7.58 1.3 0 1 1 0.15 0.33 1.1 0.09 0.17 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12725 "COLORADO CITY 6"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.450398 0.224959 0.450398 0.224959 0.1 -0.1 1 0 0
genrou    12726 "COLORADO CITY 7"   20.00 "1" : #9 mva=72.2 4.6 0.06 0.44 0.05 5 0 1.87 1.78 0.46 0.87 0.29 0.23 0.16 0.56 0 0 0
esst4b    12726 "COLORADO CITY 7"   20.00 "1" : #9 0 5.72 5.72 0.01667 1 -0.87 1 0 99 -99 0 6.59 0 0 0.07 0 11.63 999
ggov1     12726 "COLORADO CITY 7"   20.00 "1" : #9 mwcap=72.2 0.05 1 1 0.05 -0.05 8.65 1.48 0 1 1 0.15 0.23 1.18 0.15 0.25 0 0 0 3 2.39 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12726 "COLORADO CITY 7"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12727 "COLORADO CITY 8"   20.00 "1" : #9 mva=72.2 5.49 0.05 1.45 0.05 5 0 1.5 1.48 0.34 0.76 0.19 0.15 0.15 0.54 0 0 0
esst4b    12727 "COLORADO CITY 8"   20.00 "1" : #9 0 6.37 6.37 0.01667 1 -0.87 1 0 99 -99 0 5.94 0 0 0.13 0 11.63 999
ggov1     12727 "COLORADO CITY 8"   20.00 "1" : #9 mwcap=72.2 0.04 1 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.2 1.15 0.13 0.46 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12727 "COLORADO CITY 8"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12729 "LAVON 3     "   20.00 "3" : #9 mva=153.3 5.12 0.02 0.87 0.04 5 0 2.42 2.22 0.25 0.68 0.15 0.12 0.1 0.44 0 0 0
esst4b    12729 "LAVON 3     "   20.00 "3" : #9 0 7.21 7.21 0.01667 1 -0.87 1 0 99 -99 0 6.77 0 0 0.12 0 11.63 999
ggov1     12729 "LAVON 3     "   20.00 "3" : #9 mwcap=153.3 0.03 1 1 0.05 -0.05 6.32 1.08 0 1 1 0.15 0.29 1.1 0.09 0.11 0 0 0 3 1.89 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12729 "LAVON 3     "   20.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou    12730 "LAVON 4     "   20.00 "2" : #9 mva=118.9 4.19 0.06 1.3 0.06 5 0 1.83 1.75 0.46 0.87 0.29 0.23 0.1 0.44 0 0 0
esst4b    12730 "LAVON 4     "   20.00 "2" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 5.31 0 0 0.1 0 11.63 999
ggov1     12730 "LAVON 4     "   20.00 "2" : #9 mwcap=118.9 0.04 1 1 0.05 -0.05 2.31 0.39 0 1 1 0.15 0.27 1.23 0.19 0.13 0 0 0 3 2.29 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12730 "LAVON 4     "   20.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12731 "LAVON 5     "   20.00 "1" : #9 mva=83.3 4.04 0.05 0.34 0.07 5 0 1.7 1.64 0.21 0.64 0.19 0.15 0.14 0.52 0 0 0
esst4b    12731 "LAVON 5     "   20.00 "1" : #9 0 5.57 5.57 0.01667 1 -0.87 1 0 99 -99 0 4.81 0 0 0.08 0 11.63 999
ggov1     12731 "LAVON 5     "   20.00 "1" : #9 mwcap=83.3 0.03 1 1 0.05 -0.05 9.23 1.58 0 1 1 0.15 0.23 1.25 0.2 0.24 0 0 0 3 1.86 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12731 "LAVON 5     "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12732 "LAVON 6     "   20.00 "4" : #9 mva=83.3 4.5 0.02 0.97 0.06 5 0 1.95 1.84 0.28 0.71 0.25 0.19 0.05 0.34 0 0 0
ggov1     12732 "LAVON 6     "   20.00 "4" : #9 mwcap=83.3 0.04 1 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.14 0.12 0.15 0 0 0 3 2.19 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12732 "LAVON 6     "   20.00 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 mva=234.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 6 4.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 0 6.55 0.88 1.95 0.49 1
wtgp_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 0 26 138 15.31 1.48 0.74 0.3 27 0 10 -10
wtgq_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 0 2.2 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12733 "O DONNELL 1 3"   20.00 "1" : #9 0 0.02 13 1.1 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 mva=183.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.9 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 0 4.96 0.72 1.38 0.48 1
wtgp_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 0 0.007 0
repc_a    12734 "O DONNELL 1 4"   20.00 "2" : #9 0 0.02 9 2.3 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 mva=407.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 3.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 0 4.09 0.78 1.41 0.36 1
wtgp_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 0 26 176 27.75 2.84 0.4 0.3 27 0 10 -10
wtgq_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 0 1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    12737 "ELECTRA 1 3 "   20.00 "1" : #9 0 0.02 14 1.5 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12739 "INGLESIDE 3 "   20.00 "1" : #9 mva=156.7 3.55 0.04 0.83 0.05 5 0 1.57 1.54 0.15 0.59 0.14 0.11 0.06 0.36 0 0 0
ggov1     12739 "INGLESIDE 3 "   20.00 "1" : #9 mwcap=156.7 0.04 1 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.5 1.09 0.08 0.22 0 0 0 3 2.48 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12739 "INGLESIDE 3 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12740 "INGLESIDE 4 "   20.00 "1" : #9 mva=155.6 6.03 0.04 0.44 0.04 5 0 2.02 1.9 0.31 0.73 0.3 0.23 0.11 0.46 0 0 0
esst4b    12740 "INGLESIDE 4 "   20.00 "1" : #9 0 7.5 7.5 0.01667 1 -0.87 1 0 99 -99 0 5.16 0 0 0.1 0 11.63 999
ggov1     12740 "INGLESIDE 4 "   20.00 "1" : #9 mwcap=155.6 0.04 1 1 0.05 -0.05 8.01 1.37 0 1 1 0.15 0.39 1.11 0.1 0.16 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12740 "INGLESIDE 4 "   20.00 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12741 "INGLESIDE 5 "   20.00 "1" : #9 mva=94.4 5.97 0.02 0.52 0.06 5 0 1.97 1.86 0.52 0.92 0.44 0.35 0.1 0.44 0 0 0
esst4b    12741 "INGLESIDE 5 "   20.00 "1" : #9 0 7.12 7.12 0.01667 1 -0.87 1 0 99 -99 0 6.83 0 0 0.13 0 11.63 999
ggov1     12741 "INGLESIDE 5 "   20.00 "1" : #9 mwcap=94.4 0.05 1 1 0.05 -0.05 6.85 1.17 0 1 1 0.15 0.33 1.15 0.13 0.17 0 0 0 3 1.81 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12741 "INGLESIDE 5 "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "1" : #9 mva=49.4 4.66 0.06 0.38 0.06 5 0 1.84 1.76 0.49 0.9 0.32 0.25 0.16 0.56 0 0 0
esst4b    12742 "HOUSTON 50 500"  500.00 "1" : #9 0 5.81 5.81 0.01667 1 -0.87 1 0 99 -99 0 4.83 0 0 0.1 0 11.63 999
ggov1     12742 "HOUSTON 50 500"  500.00 "1" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.24 1.14 0.12 0.35 0 0 0 3 1.72 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.042384 0.010768 0.042384 0.010768 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "2" : #9 mva=49.4 3.85 0.04 0.6 0.06 5 0 1.49 1.47 0.15 0.43 0.11 0.08 0.17 0.58 0 0 0
ggov1     12742 "HOUSTON 50 500"  500.00 "2" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 4.39 0.75 0 1 1 0.15 0.48 1.16 0.14 0.23 0 0 0 3 2.75 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.467501 0.21673 0.467501 0.21673 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "3" : #9 mva=49.4 4.14 0.02 0.47 0.05 5 0 2.03 1.91 0.14 0.58 0.12 0.09 0.17 0.58 0 0 0
ggov1     12742 "HOUSTON 50 500"  500.00 "3" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 6.19 1.06 0 1 1 0.15 0.24 1.11 0.1 0.35 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "4" : #9 mva=49.4 5.7 0.04 0.99 0.04 5 0 1.83 1.75 0.43 0.84 0.33 0.26 0.11 0.46 0 0 0
ggov1     12742 "HOUSTON 50 500"  500.00 "4" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 7.7 1.32 0 1 1 0.15 0.49 1.16 0.14 0.16 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "5" : #9 mva=49.4 4.18 0.03 0.97 0.05 5 0 1.92 1.82 0.36 0.78 0.3 0.23 0.13 0.5 0 0 0
esst4b    12742 "HOUSTON 50 500"  500.00 "5" : #9 0 6.74 6.74 0.01667 1 -0.87 1 0 99 -99 0 4.48 0 0 0.13 0 11.63 999
ggov1     12742 "HOUSTON 50 500"  500.00 "5" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 7.69 1.31 0 1 1 0.15 0.37 1.19 0.16 0.2 0 0 0 3 1.17 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "6" : #9 mva=49.4 5.31 0.02 0.82 0.05 5 0 2.48 2.27 0.48 0.89 0.44 0.35 0.14 0.52 0 0 0
ggov1     12742 "HOUSTON 50 500"  500.00 "6" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.39 1.1 0.09 0.44 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "7" : #9 mva=49.4 4.79 0.04 0.8 0.07 5 0 2.01 1.89 0.43 0.84 0.4 0.31 0.13 0.5 0 0 0
ggov1     12742 "HOUSTON 50 500"  500.00 "7" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 5.92 1.01 0 1 1 0.15 0.35 1.12 0.11 0.26 0 0 0 3 2.39 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "7" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12742 "HOUSTON 50 500"  500.00 "8" : #9 mva=49.4 5.26 0.05 0.65 0.05 5 0 2.42 2.22 0.24 0.67 0.16 0.12 0.15 0.54 0 0 0
esst4b    12742 "HOUSTON 50 500"  500.00 "8" : #9 0 7.39 7.39 0.01667 1 -0.87 1 0 99 -99 0 5.01 0 0 0.12 0 11.63 999
ggov1     12742 "HOUSTON 50 500"  500.00 "8" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 8.99 1.54 0 1 1 0.15 0.22 1.12 0.11 0.18 0 0 0 3 1.44 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12742 "HOUSTON 50 500"  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "1" : #9 mva=49.4 3.72 0.05 0.68 0.07 5 0 2.14 2 0.55 0.95 0.4 0.31 0.07 0.38 0 0 0
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "1" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 6.69 1.14 0 1 1 0.15 0.42 1.16 0.14 0.23 0 0 0 3 1.33 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 1 0.2 1 5 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "2" : #9 mva=49.4 3.36 0.03 0.87 0.04 5 0 1.98 1.87 0.46 0.87 0.32 0.25 0.15 0.54 0 0 0
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "2" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.38 1.14 0.12 0.17 0 0 0 3 1.6 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 1.76028 0.05756 1.76028 0.05756 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "3" : #9 mva=49.4 3.49 0.05 0.32 0.07 5 0 2.18 2.03 0.47 0.88 0.39 0.31 0.07 0.38 0 0 0
esst4b    12743 "CHANNELVIEW 2 500"  500.00 "3" : #9 0 3.03 3.03 0.01667 1 -0.87 1 0 99 -99 0 5.41 0 0 0.1 0 11.63 999
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "3" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 3.62 0.62 0 1 1 0.15 0.39 1.18 0.15 0.46 0 0 0 3 1.49 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "4" : #9 mva=49.4 5.82 0.02 1.01 0.06 5 0 2.3 2.13 0.61 1 0.49 0.39 0.11 0.46 0 0 0
esst4b    12743 "CHANNELVIEW 2 500"  500.00 "4" : #9 0 6.43 6.43 0.01667 1 -0.87 1 0 99 -99 0 6.97 0 0 0.1 0 11.63 999
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "4" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 7.9 1.35 0 1 1 0.15 0.32 1.2 0.17 0.2 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "5" : #9 mva=49.4 4.35 0.03 0.38 0.04 5 0 1.46 1.45 0.31 0.73 0.23 0.18 0.16 0.56 0 0 0
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "5" : #9 mwcap=49.4 0.05 1 1 0.05 -0.05 8.81 1.51 0 1 1 0.15 0.44 1.1 0.09 0.12 0 0 0 3 1.89 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 1.40673 0.072026 1.40673 0.072026 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "6" : #9 mva=49.4 4.91 0.04 0.43 0.07 5 0 1.55 1.52 0.37 0.79 0.3 0.23 0.17 0.58 0 0 0
esst4b    12743 "CHANNELVIEW 2 500"  500.00 "6" : #9 0 6.32 6.32 0.01667 1 -0.87 1 0 99 -99 0 4.9 0 0 0.07 0 11.63 999
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "6" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 6.12 1.05 0 1 1 0.15 0.32 1.11 0.1 0.14 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "7" : #9 mva=49.4 4.95 0.03 0.66 0.08 5 0 2.38 2.19 0.54 0.94 0.41 0.32 0.11 0.46 0 0 0
esst4b    12743 "CHANNELVIEW 2 500"  500.00 "7" : #9 0 5.11 5.11 0.01667 1 -0.87 1 0 99 -99 0 5.02 0 0 0.11 0 11.63 999
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "7" : #9 mwcap=49.4 0.04 1 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.31 1.19 0.16 0.19 0 0 0 3 1.96 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.540383 0.187499 0.540383 0.187499 0.1 -0.1 1 0 0
genrou    12743 "CHANNELVIEW 2 500"  500.00 "8" : #9 mva=49.4 5.33 0.03 0.83 0.04 5 0 2.44 2.24 0.56 0.96 0.45 0.35 0.09 0.42 0 0 0
esst4b    12743 "CHANNELVIEW 2 500"  500.00 "8" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 5.45 0 0 0.09 0 11.63 999
ggov1     12743 "CHANNELVIEW 2 500"  500.00 "8" : #9 mwcap=49.4 0.03 1 1 0.05 -0.05 5.66 0.97 0 1 1 0.15 0.37 1.11 0.1 0.29 0 0 0 3 1.68 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12743 "CHANNELVIEW 2 500"  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 1 0 0
regc_a    12745 "VERNON 2 3  "   20.00 "1" : #9 mva=389.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12745 "VERNON 2 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12745 "VERNON 2 3  "   20.00 "1" : #9 0 3.62 0.74 1.29 0.1 1
wtgp_a    12745 "VERNON 2 3  "   20.00 "1" : #9 0 26 161 24.66 1.76 0.43 0.3 27 0 10 -10
wtgq_a    12745 "VERNON 2 3  "   20.00 "1" : #9 0 1.7 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12745 "VERNON 2 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12745 "VERNON 2 3  "   20.00 "1" : #9 0 0.02 17 2.6 0 1.4 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12748 "PIERCE 1 3  "   20.00 "1" : #9 mva=388.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12748 "PIERCE 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12748 "PIERCE 1 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12750 "LIVERPOOL 3 "   20.00 "1" : #9 mva=388.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12750 "LIVERPOOL 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12750 "LIVERPOOL 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 mva=376 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 0 3 0.73 1.28 0.28 1
wtgp_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 0 29 170 15.72 2.2 0.85 0.3 27 0 10 -10
wtgq_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 0 1.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 0 0.007 0
repc_a    12753 "WILSON 1 3  "   20.00 "SD" : #9 0 0.02 8 1.8 0 1.94 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 mva=373.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 3.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 0 3.89 0.9 1.97 0.11 1
wtgp_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 0 27 104 20.73 2.45 0.47 0.3 27 0 10 -10
wtgq_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 0 1.3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12756 "TRUSCOTT 1 3"   20.00 "1" : #9 0 0.02 15 1.3 0 1.46 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12758 "MOUNT VERNON 3"   20.00 "1" : #9 mva=284.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12758 "MOUNT VERNON 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12758 "MOUNT VERNON 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    12760 "HOUSTON 6 3 "   20.00 "83" : #9 mva=67.8 3.16 0.03 1.17 0.04 5 0 1.99 1.88 0.49 0.9 0.43 0.34 0.06 0.36 0 0 0
esst4b    12760 "HOUSTON 6 3 "   20.00 "83" : #9 0 2.81 2.81 0.01667 1 -0.87 1 0 99 -99 0 4.62 0 0 0.14 0 11.63 999
ggov1     12760 "HOUSTON 6 3 "   20.00 "83" : #9 mwcap=67.8 0.03 1 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.45 1.09 0.08 0.25 0 0 0 3 1.09 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12760 "HOUSTON 6 3 "   20.00 "83" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12761 "BACLIFF 500 "  500.00 "1" : #9 mva=60 5.71 0.02 0.72 0.07 5 0 1.55 1.52 0.27 0.7 0.2 0.16 0.14 0.52 0 0 0
ggov1     12761 "BACLIFF 500 "  500.00 "1" : #9 mwcap=60 0.05 1 1 0.05 -0.05 4.85 0.83 0 1 1 0.15 0.33 1.25 0.2 0.19 0 0 0 3 2.61 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12761 "BACLIFF 500 "  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12761 "BACLIFF 500 "  500.00 "2" : #9 mva=60 6.41 0.05 0.88 0.04 5 0 2.19 2.04 0.29 0.72 0.16 0.12 0.14 0.52 0 0 0
esst4b    12761 "BACLIFF 500 "  500.00 "2" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 6.91 0 0 0.08 0 11.63 999
ggov1     12761 "BACLIFF 500 "  500.00 "2" : #9 mwcap=60 0.04 1 1 0.05 -0.05 8.23 1.41 0 1 1 0.15 0.25 1.15 0.13 0.35 0 0 0 3 1.01 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12761 "BACLIFF 500 "  500.00 "2" : #9 1 0 3 0 3 3 3 0 0 3 0.3 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12761 "BACLIFF 500 "  500.00 "3" : #9 mva=60 4.88 0.03 1.13 0.08 5 0 2.16 2.01 0.46 0.87 0.37 0.29 0.15 0.54 0 0 0
esst4b    12761 "BACLIFF 500 "  500.00 "3" : #9 0 5.44 5.44 0.01667 1 -0.87 1 0 99 -99 0 6.36 0 0 0.13 0 11.63 999
ggov1     12761 "BACLIFF 500 "  500.00 "3" : #9 mwcap=60 0.04 1 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.33 1.15 0.13 0.45 0 0 0 3 2.03 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12761 "BACLIFF 500 "  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12761 "BACLIFF 500 "  500.00 "4" : #9 mva=60 5.67 0.05 0.33 0.07 5 0 2.41 2.22 0.66 1.05 0.48 0.38 0.08 0.4 0 0 0
ggov1     12761 "BACLIFF 500 "  500.00 "4" : #9 mwcap=60 0.04 1 1 0.05 -0.05 3.12 0.53 0 1 1 0.15 0.26 1.22 0.18 0.44 0 0 0 3 2.06 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12761 "BACLIFF 500 "  500.00 "4" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 9 0.072691 0.008376 0.072691 0.008376 0.1 -0.1 1 0 0
genrou    12761 "BACLIFF 500 "  500.00 "5" : #9 mva=60 4.34 0.04 1.36 0.06 5 0 1.5 1.48 0.34 0.76 0.27 0.21 0.18 0.6 0 0 0
esst4b    12761 "BACLIFF 500 "  500.00 "5" : #9 0 5.63 5.63 0.01667 1 -0.87 1 0 99 -99 0 5.58 0 0 0.09 0 11.63 999
ggov1     12761 "BACLIFF 500 "  500.00 "5" : #9 mwcap=60 0.03 1 1 0.05 -0.05 7.04 1.2 0 1 1 0.15 0.45 1.22 0.18 0.17 0 0 0 3 1.25 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12761 "BACLIFF 500 "  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12761 "BACLIFF 500 "  500.00 "6" : #9 mva=60 3.33 0.06 0.53 0.05 5 0 2.06 1.93 0.49 0.9 0.44 0.35 0.11 0.46 0 0 0
ggov1     12761 "BACLIFF 500 "  500.00 "6" : #9 mwcap=60 0.03 1 1 0.05 -0.05 7.68 1.31 0 1 1 0.15 0.23 1.2 0.17 0.14 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12761 "BACLIFF 500 "  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.031424 0.012754 0.031424 0.012754 0.1 -0.1 1 0 0
regc_a    12764 "CORSICANA 3 3"   20.00 "1" : #9 mva=267.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12764 "CORSICANA 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8.6 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12764 "CORSICANA 3 3"   20.00 "1" : #9 0 0.02 6 3.7 0 1.91 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12766 "ANGLETON 3  "   20.00 "1" : #9 mva=347.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12766 "ANGLETON 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12766 "ANGLETON 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12769 "DEPORT 3    "   20.00 "1" : #9 mva=344.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12769 "DEPORT 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 5.8 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12769 "DEPORT 3    "   20.00 "1" : #9 0 0.02 6 1.9 0 1.89 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12771 "CLIFTON 2 3 "   20.00 "1" : #9 mva=344.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12771 "CLIFTON 2 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12771 "CLIFTON 2 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12773 "MATHIS 3    "   20.00 "1" : #9 mva=341.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12773 "MATHIS 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.2 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12773 "MATHIS 3    "   20.00 "1" : #9 0 4.72 0.88 1.97 0.21 1
wtgp_a    12773 "MATHIS 3    "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12773 "MATHIS 3    "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12773 "MATHIS 3    "   20.00 "1" : #9 0 0.007 0
repc_a    12773 "MATHIS 3    "   20.00 "1" : #9 0 0.02 5 3 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12775 "CRANE 3     "   20.00 "1" : #9 mva=340 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12775 "CRANE 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12775 "CRANE 3     "   20.00 "1" : #9 0 0.02 17 3.5 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12776 "BREMOND 3   "   20.00 "2" : #9 mva=170 3.58 0.05 0.5 0.05 5 0 2.21 2.05 0.18 0.62 0.16 0.12 0.15 0.54 0 0 0
esst4b    12776 "BREMOND 3   "   20.00 "2" : #9 0 7.1 7.1 0.01667 1 -0.87 1 0 99 -99 0 4.32 0 0 0.11 0 11.63 999
ieeeg1    12776 "BREMOND 3   "   20.00 "2" : #9 14 1 1 0.16 1 -10 1 0 0.16 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12776 "BREMOND 3   "   20.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12777 "BREMOND 4   "   20.00 "1" : #9 mva=168.9 5.32 0.04 0.88 0.07 5 0 2.4 2.21 0.58 0.98 0.5 0.39 0.17 0.58 0 0 0
esst4b    12777 "BREMOND 4   "   20.00 "1" : #9 0 7.36 7.36 0.01667 1 -0.87 1 0 99 -99 0 5.83 0 0 0.09 0 11.63 999
ieeeg1    12777 "BREMOND 4   "   20.00 "1" : #9 15 1 1 0.18 1 -10 1 0 0.15 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     12777 "BREMOND 4   "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.049875 0.008348 0.049875 0.008348 0.1 -0.1 1 0 0
regc_a    12779 "COOPER 3    "   20.00 "1" : #9 mva=225.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12779 "COOPER 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12779 "COOPER 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12785 "HASKELL 1 3 "   20.00 "1" : #9 mva=250 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12785 "HASKELL 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12785 "HASKELL 1 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12789 "LAMESA 1 3  "   20.00 "1" : #9 mva=176.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12789 "LAMESA 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9.8 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12789 "LAMESA 1 3  "   20.00 "1" : #9 0 0.02 12 3.4 0 1.8 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12790 "LAMESA 1 4  "   20.00 "1" : #9 mva=159.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12790 "LAMESA 1 4  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.4 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12790 "LAMESA 1 4  "   20.00 "1" : #9 0 0.02 14 1.6 0 1.47 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 mva=336 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 1.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 0 6.65 0.75 1.06 0.43 1
wtgp_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 0 25 132 21.53 1.9 0.41 0.3 27 0 10 -10
wtgq_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 0 2 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12792 "BIG LAKE 3  "   20.00 "1" : #9 0 0.02 9 1.2 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 mva=336 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    12794 "GOLDTHWAITE 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 mva=334.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    12797 "STERLING CITY 3 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12799 "HASKELL 3   "   20.00 "1" : #9 mva=334.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12799 "HASKELL 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12799 "HASKELL 3   "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12799 "HASKELL 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12799 "HASKELL 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12799 "HASKELL 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12799 "HASKELL 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 mva=334.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9 3.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 0 6.77 0.77 1.44 0.16 1
wtgp_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 0 26 153 13.68 1.6 0.41 0.3 27 0 10 -10
wtgq_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 0 1.2 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 0 0.007 0
repc_a    12800 "SAN PERLITA 3"   20.00 "1" : #9 0 0.02 13 3.2 0 1.92 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 3.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 0 6.78 0.88 1.86 0.19 1
wtgp_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 0 26 102 16.63 1.25 0.67 0.3 27 0 10 -10
wtgq_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 0 2 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 0 0.007 0
repc_a    12802 "BRUNI 1 4   "   13.80 "2" : #9 0 0.02 2 3.5 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12805 "GOLDSMITH 1 3"   20.00 "1" : #9 mva=166.7 5.46 0.04 1.07 0.05 5 0 2.3 2.13 0.43 0.84 0.32 0.25 0.05 0.34 0 0 0
esst4b    12805 "GOLDSMITH 1 3"   20.00 "1" : #9 0 6.54 6.54 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.1 0 11.63 999
ggov1     12805 "GOLDSMITH 1 3"   20.00 "1" : #9 mwcap=166.7 0.03 1 1 0.05 -0.05 4.06 0.69 0 1 1 0.15 0.37 1.2 0.17 0.38 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12805 "GOLDSMITH 1 3"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.066983 0.012968 0.066983 0.012968 0.1 -0.1 1 0 0
genrou    12806 "GOLDSMITH 1 4"   20.00 "1" : #9 mva=166.7 3.95 0.02 1.41 0.07 5 0 2.41 2.22 0.65 1.04 0.51 0.4 0.16 0.56 0 0 0
esst4b    12806 "GOLDSMITH 1 4"   20.00 "1" : #9 0 6.11 6.11 0.01667 1 -0.87 1 0 99 -99 0 6.14 0 0 0.13 0 11.63 999
ggov1     12806 "GOLDSMITH 1 4"   20.00 "1" : #9 mwcap=166.7 0.05 1 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.46 1.18 0.15 0.47 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12806 "GOLDSMITH 1 4"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.085473 0.005717 0.085473 0.005717 0.1 -0.1 1 0 0
regc_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 0 4.61 0.65 1.48 0.19 1
wtgp_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 0 29 130 23.1 2.29 0.69 0.3 27 0 10 -10
wtgq_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 0 1.6 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    12809 "LOCKNEY 1 3 "   20.00 "1" : #9 0 0.02 10 2.1 0 1.11 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 0 5.53 0.73 1.91 0.18 1
wtgp_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 0 28 146 15.51 1.43 0.3 0.3 27 0 10 -10
wtgq_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 0 2.2 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12812 "BIG LAKE 1 3"   20.00 "1" : #9 0 0.02 12 3.7 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 13 2.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 0 6.64 0.81 1.38 0.25 1
wtgp_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 0 26 121 14.55 1.67 0.85 0.3 27 0 10 -10
wtgq_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 0 2.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12815 "TAHOKA 1 3  "   20.00 "1" : #9 0 0.02 13 2.4 0 1.07 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 4.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 0 7.4 0.92 1.51 0.13 1
wtgp_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 0 26 164 20.29 1.57 0.6 0.3 27 0 10 -10
wtgq_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 0 1.9 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12818 "BRUNI 3 3   "   20.00 "1" : #9 0 0.02 14 2.4 0 1.34 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 0 2.74 0.9 1.14 0.12 1
wtgp_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 0 29 123 17.39 2.16 0.13 0.3 27 0 10 -10
wtgq_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 0 2.5 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12821 "IRAAN 4 3   "   20.00 "1" : #9 0 0.02 11 2.9 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12824 "ANDREWS 2 3 "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12824 "ANDREWS 2 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12824 "ANDREWS 2 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12827 "MART 1 3    "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12827 "MART 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12827 "MART 1 3    "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12827 "MART 1 3    "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12827 "MART 1 3    "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12827 "MART 1 3    "   20.00 "1" : #9 0 0.007 0
repc_a    12827 "MART 1 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12828 "MOUNT PLEASANT 2 3"   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12828 "MOUNT PLEASANT 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12828 "MOUNT PLEASANT 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 0 0.007 0
repc_a    12830 "MOUNT CALM 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12833 "GOLLAD 1 3  "   20.00 "1" : #9 mva=333.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12833 "GOLLAD 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.8 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12833 "GOLLAD 1 3  "   20.00 "1" : #9 0 0.02 14 4.2 0 1.71 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 mva=333 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 0 6.08 0.92 1.87 0.26 1
wtgp_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 0 29 179 28.66 2.49 0.68 0.3 27 0 10 -10
wtgq_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 0 1.1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12839 "HEREFORD 1 3"   20.00 "1" : #9 0 0.02 12 1.5 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12841 "DAWSON 3    "   20.00 "1" : #9 mva=332.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12841 "DAWSON 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12841 "DAWSON 3    "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12841 "DAWSON 3    "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12841 "DAWSON 3    "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12841 "DAWSON 3    "   20.00 "1" : #9 0 0.007 0
repc_a    12841 "DAWSON 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 mva=325.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12844 "BAIRD 1 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12845 "MIAMI 3     "   20.00 "1" : #9 mva=320.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12845 "MIAMI 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.1 4.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12845 "MIAMI 3     "   20.00 "1" : #9 0 3.39 0.76 1.12 0.34 1
wtgp_a    12845 "MIAMI 3     "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12845 "MIAMI 3     "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12845 "MIAMI 3     "   20.00 "1" : #9 0 0.007 0
repc_a    12845 "MIAMI 3     "   20.00 "1" : #9 0 0.02 4 3.4 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 mva=320 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 3.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 0 4.55 0.64 1.26 0.48 1
wtgp_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12848 "NAZARETH 1 3"   20.00 "1" : #9 0 0.02 9 3.9 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12849 "POINT COMFORT 1 3"   20.00 "1" : #9 mva=159 6.45 0.03 0.83 0.06 5 0 2.11 1.97 0.33 0.75 0.32 0.25 0.09 0.42 0 0 0
esst4b    12849 "POINT COMFORT 1 3"   20.00 "1" : #9 0 7.33 7.33 0.01667 1 -0.87 1 0 99 -99 0 6.26 0 0 0.12 0 11.63 999
ggov1     12849 "POINT COMFORT 1 3"   20.00 "1" : #9 mwcap=159 0.04 1 1 0.05 -0.05 7.96 1.36 0 1 1 0.15 0.21 1.2 0.17 0.25 0 0 0 3 2.53 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12849 "POINT COMFORT 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12850 "POINT COMFORT 1 4"   20.00 "1" : #9 mva=159 3.86 0.05 0.75 0.05 5 0 1.65 1.6 0.37 0.79 0.25 0.19 0.13 0.5 0 0 0
esst4b    12850 "POINT COMFORT 1 4"   20.00 "1" : #9 0 4.56 4.56 0.01667 1 -0.87 1 0 99 -99 0 6.46 0 0 0.09 0 11.63 999
ggov1     12850 "POINT COMFORT 1 4"   20.00 "1" : #9 mwcap=159 0.05 1 1 0.05 -0.05 6.67 1.14 0 1 1 0.15 0.49 1.15 0.13 0.13 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12850 "POINT COMFORT 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12853 "ROSANKY 1 3 "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12853 "ROSANKY 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9.5 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12853 "ROSANKY 1 3 "   20.00 "1" : #9 0 0.02 10 4.7 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 mva=308.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11 3.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 0 5.92 1.01 1.03 0.32 1
wtgp_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 0 26 108 23.61 2.35 0.83 0.3 27 0 10 -10
wtgq_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 0 1.9 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 0 0.007 0
repc_a    12856 "MCCAMEY 2 3 "   20.00 "1" : #9 0 0.02 11 4.9 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12859 "PETTUS 3    "   20.00 "1" : #9 mva=298 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12859 "PETTUS 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12.2 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12859 "PETTUS 3    "   20.00 "1" : #9 0 5.7 0.71 1.37 0.38 1
wtgp_a    12859 "PETTUS 3    "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12859 "PETTUS 3    "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12859 "PETTUS 3    "   20.00 "1" : #9 0 0.007 0
repc_a    12859 "PETTUS 3    "   20.00 "1" : #9 0 0.02 8 2.9 0 1.77 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12861 "ANGLETON 1 500"  500.00 "1" : #9 mva=49.6 5.45 0.02 0.39 0.04 5 0 2.48 2.27 0.65 1.04 0.49 0.39 0.09 0.42 0 0 0
esst4b    12861 "ANGLETON 1 500"  500.00 "1" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 5.24 0 0 0.13 0 11.63 999
ggov1     12861 "ANGLETON 1 500"  500.00 "1" : #9 mwcap=49.6 0.03 1 1 0.05 -0.05 3.2 0.55 0 1 1 0.15 0.45 1.12 0.11 0.17 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12861 "ANGLETON 1 500"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 3 0.058887 0.008905 0.058887 0.008905 0.1 -0.1 1 0 0
genrou    12861 "ANGLETON 1 500"  500.00 "2" : #9 mva=49.6 5.74 0.04 0.6 0.04 5 0 1.73 1.67 0.33 0.75 0.2 0.16 0.1 0.44 0 0 0
esst4b    12861 "ANGLETON 1 500"  500.00 "2" : #9 0 6.76 6.76 0.01667 1 -0.87 1 0 99 -99 0 6.72 0 0 0.09 0 11.63 999
ggov1     12861 "ANGLETON 1 500"  500.00 "2" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 4.1 0.7 0 1 1 0.15 0.34 1.23 0.19 0.33 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12861 "ANGLETON 1 500"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 3 0.028094 0.016245 0.028094 0.016245 0.1 -0.1 1 0 0
genrou    12861 "ANGLETON 1 500"  500.00 "3" : #9 mva=49.6 6.26 0.02 1.25 0.05 5 0 1.9 1.8 0.47 0.88 0.3 0.23 0.05 0.34 0 0 0
ggov1     12861 "ANGLETON 1 500"  500.00 "3" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 3.77 0.64 0 1 1 0.15 0.4 1.18 0.15 0.2 0 0 0 3 2.48 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12861 "ANGLETON 1 500"  500.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 3 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12861 "ANGLETON 1 500"  500.00 "4" : #9 mva=49.6 4.97 0.02 1.3 0.08 5 0 2.13 1.99 0.24 0.67 0.17 0.13 0.05 0.34 0 0 0
esst4b    12861 "ANGLETON 1 500"  500.00 "4" : #9 0 7.04 7.04 0.01667 1 -0.87 1 0 99 -99 0 6.5 0 0 0.09 0 11.63 999
ggov1     12861 "ANGLETON 1 500"  500.00 "4" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 6.38 1.09 0 1 1 0.15 0.34 1.16 0.14 0.3 0 0 0 3 1.4 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12861 "ANGLETON 1 500"  500.00 "4" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 3 0.108145 0.005996 0.108145 0.005996 0.1 -0.1 1 0 0
genrou    12861 "ANGLETON 1 500"  500.00 "5" : #9 mva=49.6 5.11 0.03 0.48 0.06 5 0 2.24 2.08 0.38 0.8 0.3 0.23 0.11 0.46 0 0 0
esst4b    12861 "ANGLETON 1 500"  500.00 "5" : #9 0 5.79 5.79 0.01667 1 -0.87 1 0 99 -99 0 6.86 0 0 0.11 0 11.63 999
ggov1     12861 "ANGLETON 1 500"  500.00 "5" : #9 mwcap=49.6 0.05 1 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.37 1.22 0.18 0.17 0 0 0 3 2.49 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12861 "ANGLETON 1 500"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 3 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12861 "ANGLETON 1 500"  500.00 "6" : #9 mva=49.6 4.86 0.04 1.3 0.06 5 0 1.49 1.47 0.37 0.79 0.29 0.23 0.13 0.5 0 0 0
esst4b    12861 "ANGLETON 1 500"  500.00 "6" : #9 0 6.87 6.87 0.01667 1 -0.87 1 0 99 -99 0 4.31 0 0 0.09 0 11.63 999
ggov1     12861 "ANGLETON 1 500"  500.00 "6" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 6.57 1.12 0 1 1 0.15 0.47 1.14 0.12 0.21 0 0 0 3 2.61 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12861 "ANGLETON 1 500"  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 3 0.023234 0.01725 0.023234 0.01725 0.1 -0.1 1 0 0
genrou    12862 "ROSHARON 500"  500.00 "1" : #9 mva=49.6 6.36 0.05 0.33 0.07 5 0 2.39 2.2 0.57 0.97 0.46 0.36 0.05 0.34 0 0 0
ggov1     12862 "ROSHARON 500"  500.00 "1" : #9 mwcap=49.6 0.05 1 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.21 1.23 0.19 0.19 0 0 0 3 2.63 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12862 "ROSHARON 500"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12862 "ROSHARON 500"  500.00 "2" : #9 mva=49.6 3.03 0.04 0.75 0.05 5 0 2.1 1.97 0.56 0.96 0.43 0.34 0.15 0.54 0 0 0
esst4b    12862 "ROSHARON 500"  500.00 "2" : #9 0 5.51 5.51 0.01667 1 -0.87 1 0 99 -99 0 5.13 0 0 0.09 0 11.63 999
ggov1     12862 "ROSHARON 500"  500.00 "2" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 6.61 1.13 0 1 1 0.15 0.32 1.1 0.09 0.24 0 0 0 3 2.66 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12862 "ROSHARON 500"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.038457 0.010421 0.038457 0.010421 0.1 -0.1 1 0 0
genrou    12862 "ROSHARON 500"  500.00 "3" : #9 mva=49.6 4.52 0.04 1.03 0.07 5 0 2.26 2.1 0.59 0.99 0.5 0.39 0.09 0.42 0 0 0
esst4b    12862 "ROSHARON 500"  500.00 "3" : #9 0 6.22 6.22 0.01667 1 -0.87 1 0 99 -99 0 6.39 0 0 0.11 0 11.63 999
ggov1     12862 "ROSHARON 500"  500.00 "3" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.25 1.22 0.18 0.29 0 0 0 3 2.94 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12862 "ROSHARON 500"  500.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 1 0.2 1 5 9 0.029041 0.013976 0.029041 0.013976 0.1 -0.1 1 0 0
genrou    12862 "ROSHARON 500"  500.00 "4" : #9 mva=49.6 3.93 0.04 0.93 0.05 5 0 2.01 1.89 0.43 0.84 0.26 0.2 0.15 0.54 0 0 0
esst4b    12862 "ROSHARON 500"  500.00 "4" : #9 0 6.07 6.07 0.01667 1 -0.87 1 0 99 -99 0 4.37 0 0 0.1 0 11.63 999
ggov1     12862 "ROSHARON 500"  500.00 "4" : #9 mwcap=49.6 0.04 1 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.47 1.18 0.15 0.15 0 0 0 3 1.73 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12862 "ROSHARON 500"  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.033633 0.015592 0.033633 0.015592 0.1 -0.1 1 0 0
genrou    12862 "ROSHARON 500"  500.00 "5" : #9 mva=49.6 4.39 0.03 1.4 0.07 5 0 1.98 1.87 0.36 0.78 0.29 0.23 0.05 0.34 0 0 0
esst4b    12862 "ROSHARON 500"  500.00 "5" : #9 0 4.21 4.21 0.01667 1 -0.87 1 0 99 -99 0 5.34 0 0 0.07 0 11.63 999
ggov1     12862 "ROSHARON 500"  500.00 "5" : #9 mwcap=49.6 0.05 1 1 0.05 -0.05 6.23 1.06 0 1 1 0.15 0.49 1.14 0.12 0.33 0 0 0 3 1.06 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12862 "ROSHARON 500"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12862 "ROSHARON 500"  500.00 "6" : #9 mva=49.6 4.76 0.05 0.97 0.04 5 0 2.05 1.93 0.18 0.62 0.12 0.09 0.08 0.4 0 0 0
ggov1     12862 "ROSHARON 500"  500.00 "6" : #9 mwcap=49.6 0.03 1 1 0.05 -0.05 3.8 0.65 0 1 1 0.15 0.28 1.25 0.2 0.21 0 0 0 3 1.33 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12862 "ROSHARON 500"  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12864 "CLEBURNE 1 3"   20.00 "1" : #9 mva=181.1 3.74 0.04 1.27 0.05 5 0 1.67 1.62 0.31 0.73 0.28 0.22 0.16 0.56 0 0 0
ggov1     12864 "CLEBURNE 1 3"   20.00 "1" : #9 mwcap=181.1 0.04 1 1 0.05 -0.05 3.44 0.59 0 1 1 0.15 0.32 1.16 0.14 0.25 0 0 0 3 1.37 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12864 "CLEBURNE 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12865 "CLEBURNE 1 4"   20.00 "1" : #9 mva=115.6 5.83 0.06 1.3 0.06 5 0 1.7 1.64 0.43 0.84 0.27 0.21 0.17 0.58 0 0 0
esst4b    12865 "CLEBURNE 1 4"   20.00 "1" : #9 0 6.44 6.44 0.01667 1 -0.87 1 0 99 -99 0 4.91 0 0 0.11 0 11.63 999
ggov1     12865 "CLEBURNE 1 4"   20.00 "1" : #9 mwcap=115.6 0.04 1 1 0.05 -0.05 4.24 0.72 0 1 1 0.15 0.32 1.09 0.08 0.3 0 0 0 3 1.98 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12865 "CLEBURNE 1 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 mva=295 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 0 4.06 0.63 1.11 0.28 1
wtgp_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 0 29 116 22.89 1.34 0.03 0.3 27 0 10 -10
wtgq_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 0 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12868 "CLAUDE 1 3  "   20.00 "1" : #9 0 0.02 13 4.5 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12870 "LA PORTE 3  "   20.00 "1" : #9 mva=76.7 4.73 0.04 1.22 0.05 5 0 1.66 1.61 0.26 0.69 0.22 0.17 0.09 0.42 0 0 0
esst4b    12870 "LA PORTE 3  "   20.00 "1" : #9 0 5.39 5.39 0.01667 1 -0.87 1 0 99 -99 0 5.16 0 0 0.14 0 11.63 999
ggov1     12870 "LA PORTE 3  "   20.00 "1" : #9 mwcap=76.7 0.04 1 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.29 1.11 0.1 0.41 0 0 0 3 2.71 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12870 "LA PORTE 3  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12871 "LA PORTE 4  "   20.00 "1" : #9 mva=73.3 3.38 0.04 0.64 0.05 5 0 2.06 1.93 0.46 0.87 0.35 0.27 0.17 0.58 0 0 0
esst4b    12871 "LA PORTE 4  "   20.00 "1" : #9 0 5.74 5.74 0.01667 1 -0.87 1 0 99 -99 0 5.16 0 0 0.11 0 11.63 999
ggov1     12871 "LA PORTE 4  "   20.00 "1" : #9 mwcap=73.3 0.03 1 1 0.05 -0.05 6.01 1.03 0 1 1 0.15 0.23 1.1 0.09 0.4 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     12871 "LA PORTE 4  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12872 "LA PORTE 5  "   20.00 "1" : #9 mva=73.3 6.07 0.03 0.33 0.06 5 0 1.97 1.86 0.15 0.59 0.11 0.08 0.08 0.4 0 0 0
esst4b    12872 "LA PORTE 5  "   20.00 "1" : #9 0 7.32 7.32 0.01667 1 -0.87 1 0 99 -99 0 5.82 0 0 0.13 0 11.63 999
ggov1     12872 "LA PORTE 5  "   20.00 "1" : #9 mwcap=73.3 0.04 1 1 0.05 -0.05 4.79 0.82 0 1 1 0.15 0.37 1.23 0.19 0.12 0 0 0 3 1.09 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12872 "LA PORTE 5  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12873 "LA PORTE 6  "   20.00 "ST" : #9 mva=68.9 5.03 0.06 0.37 0.05 5 0 2.45 2.25 0.62 1.01 0.48 0.38 0.13 0.5 0 0 0
ggov1     12873 "LA PORTE 6  "   20.00 "ST" : #9 mwcap=68.9 0.05 1 1 0.05 -0.05 5.5 0.94 0 1 1 0.15 0.34 1.16 0.14 0.16 0 0 0 3 1.82 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     12873 "LA PORTE 6  "   20.00 "ST" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12875 "IOLA 3      "   20.00 "1" : #9 mva=233.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12875 "IOLA 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.6 4.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12875 "IOLA 3      "   20.00 "1" : #9 0 0.02 12 3.9 0 1.81 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12878 "VAN HORN 1 3"   20.00 "1" : #9 mva=288.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12878 "VAN HORN 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12878 "VAN HORN 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 mva=285.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 0 3.34 1.06 1.05 0.13 1
wtgp_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 0 26 150 12.5 2.4 0.27 0.3 27 0 10 -10
wtgq_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 0 2.3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12884 "FLOYDADA 1 3"   20.00 "1" : #9 0 0.02 10 2.1 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12887 "CISCO 1 3   "   20.00 "1" : #9 mva=284.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12887 "CISCO 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12887 "CISCO 1 3   "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12887 "CISCO 1 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12887 "CISCO 1 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12887 "CISCO 1 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12887 "CISCO 1 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12890 "PETTUS 1 3  "   20.00 "1" : #9 mva=283.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12890 "PETTUS 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.3 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12890 "PETTUS 1 3  "   20.00 "1" : #9 0 0.02 12 3.7 0 1.24 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12892 "GRANDFALLS 3"   20.00 "1" : #9 mva=283.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12892 "GRANDFALLS 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.1 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12892 "GRANDFALLS 3"   20.00 "1" : #9 0 0.02 3 2.6 0 1.82 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12895 "FORT STOCKTON 4 3"   20.00 "1" : #9 mva=283.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12895 "FORT STOCKTON 4 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12.1 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12895 "FORT STOCKTON 4 3"   20.00 "1" : #9 0 0.02 6 2.3 0 1.27 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 mva=281.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 0 6.47 0.81 1.41 0.23 1
wtgp_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 0 27 143 29.92 1.65 0.92 0.3 27 0 10 -10
wtgq_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 0 1.7 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12899 "SNYDER 5 3  "   20.00 "1" : #9 0 0.02 2 3.7 0 1.61 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12902 "SPUR 1 3    "   20.00 "1" : #9 mva=280 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12902 "SPUR 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12902 "SPUR 1 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12904 "TERRELL 1 3 "   20.00 "1" : #9 mva=167.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12904 "TERRELL 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.2 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12904 "TERRELL 1 3 "   20.00 "1" : #9 0 0.02 18 3.1 0 1.94 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 0 7.02 0.88 1.43 0.27 1
wtgp_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 0 27 170 28.49 1.84 0.95 0.3 27 0 10 -10
wtgq_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 0 1.6 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12907 "MCCOOK 1 3  "   20.00 "1" : #9 0 0.02 18 1.2 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 0 4.89 0.99 1.15 0.37 1
wtgp_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 0 29 141 30 2.55 0.95 0.3 27 0 10 -10
wtgq_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 0 3 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 0 0.007 0
repc_a    12908 "ROCHESTER 3 "   20.00 "1" : #9 0 0.02 13 2.7 0 1.3 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12909 "IND W TWFV 0 3"   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12909 "IND W TWFV 0 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14.7 3.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12909 "IND W TWFV 0 3"   20.00 "1" : #9 0 0.02 11 3.8 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12911 "PAINT ROCK 1 3"   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12911 "PAINT ROCK 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.2 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12911 "PAINT ROCK 1 3"   20.00 "1" : #9 0 0.02 13 2.7 0 1.92 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12913 "CUNNINGHAM 1 3"   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12913 "CUNNINGHAM 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8.3 4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12913 "CUNNINGHAM 1 3"   20.00 "1" : #9 0 0.02 10 2.1 0 1.68 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12915 "PAWNEE 1 3  "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12915 "PAWNEE 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.8 3.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12915 "PAWNEE 1 3  "   20.00 "1" : #9 0 0.02 9 2.5 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12917 "CUNNINGHAM 2 3"   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12917 "CUNNINGHAM 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 4.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12917 "CUNNINGHAM 2 3"   20.00 "1" : #9 0 0.02 6 4.9 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12919 "ANDREWS 3 3 "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12919 "ANDREWS 3 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8.1 3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12919 "ANDREWS 3 3 "   20.00 "1" : #9 0 0.02 15 1.3 0 1.96 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12920 "ABBOTT 3    "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12920 "ABBOTT 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12920 "ABBOTT 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12921 "WORTHAM 3   "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12921 "WORTHAM 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12921 "WORTHAM 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12924 "BURLINGTON 3"   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12924 "BURLINGTON 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.6 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12924 "BURLINGTON 3"   20.00 "1" : #9 0 0.02 2 1.8 0 1.91 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12925 "ROSEBUD 3   "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12925 "ROSEBUD 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12925 "ROSEBUD 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12927 "RIESEL 4 3  "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12927 "RIESEL 4 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.1 4.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12927 "RIESEL 4 3  "   20.00 "1" : #9 0 0.02 14 2 0 1.5 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12929 "DIKE 3      "   20.00 "1" : #9 mva=277.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12929 "DIKE 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.5 4.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12929 "DIKE 3      "   20.00 "1" : #9 0 0.02 7 2.2 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 mva=277.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 1.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 0 4.91 1.09 1.79 0.3 1
wtgp_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 0 30 174 20.08 2.05 0.99 0.3 27 0 10 -10
wtgq_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 0 1 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12930 "BRUNI 2 3   "   20.00 "1" : #9 0 0.02 4 2.7 0 1.29 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 mva=276.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 0 0.007 0
repc_a    12931 "CORPUS CHRISTI 16 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12932 "KRUM 3      "   20.00 "1" : #9 mva=272.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12932 "KRUM 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12932 "KRUM 3      "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    12933 "HOUSTON 10 3"   20.00 "1" : #9 mva=86.7 3.55 0.02 0.83 0.07 5 0 1.89 1.8 0.43 0.84 0.33 0.26 0.12 0.48 0 0 0
esst4b    12933 "HOUSTON 10 3"   20.00 "1" : #9 0 7.25 7.25 0.01667 1 -0.87 1 0 99 -99 0 4.64 0 0 0.1 0 11.63 999
ggov1     12933 "HOUSTON 10 3"   20.00 "1" : #9 mwcap=86.7 0.04 1 1 0.05 -0.05 6.98 1.19 0 1 1 0.15 0.4 1.22 0.18 0.28 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12933 "HOUSTON 10 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    12934 "HOUSTON 10 4"   20.00 "1" : #9 mva=83.3 5.73 0.04 1.3 0.07 5 0 1.72 1.66 0.15 0.59 0.13 0.1 0.09 0.42 0 0 0
ggov1     12934 "HOUSTON 10 4"   20.00 "1" : #9 mwcap=83.3 0.04 1 1 0.05 -0.05 6.07 1.04 0 1 1 0.15 0.49 1.18 0.15 0.31 0 0 0 3 1.33 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12934 "HOUSTON 10 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 mva=270 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12936 "BAY CITY 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 mva=269.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 14 4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 0 6.18 0.7 1.15 0.41 1
wtgp_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 0 27 133 23.62 3 0.55 0.3 27 0 10 -10
wtgq_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 0 1.8 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    12938 "TRUSCOTT 2 3"   20.00 "1" : #9 0 0.02 4 2.6 0 1.14 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 mva=269.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9 4.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 0 5.31 0.72 2 0.42 1
wtgp_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 0 29 166 19.87 1.63 0.9 0.3 27 0 10 -10
wtgq_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 0 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12940 "SNYDER 6 3  "   20.00 "1" : #9 0 0.02 6 3.8 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 mva=267.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 0 5.32 0.68 1.16 0.38 1
wtgp_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 0 27 159 23.05 2.98 0.96 0.3 27 0 10 -10
wtgq_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 0 1.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12941 "ROSCOE 5 3  "   20.00 "1" : #9 0 0.02 4 4.2 0 1.77 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12943 "VICTORIA 4 3"   20.00 "1" : #9 mva=200 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12943 "VICTORIA 4 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12943 "VICTORIA 4 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12946 "CHILDRESS 1 3"   20.00 "1" : #9 mva=266.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12946 "CHILDRESS 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12946 "CHILDRESS 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12947 "FULSHEAR 3  "   20.00 "1" : #9 mva=266.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12947 "FULSHEAR 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.4 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12947 "FULSHEAR 3  "   20.00 "1" : #9 0 0.02 3 3.5 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12949 "MULDOON 1 3 "   20.00 "1" : #9 mva=266.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12949 "MULDOON 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.5 4.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12949 "MULDOON 1 3 "   20.00 "1" : #9 0 0.02 13 4.8 0 1.34 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12950 "MART 3      "   20.00 "1" : #9 mva=266.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12950 "MART 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14.3 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12950 "MART 3      "   20.00 "1" : #9 0 0.02 8 4.9 0 1.45 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12952 "ROSEBUD 1 3 "   20.00 "1" : #9 mva=266.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12952 "ROSEBUD 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.3 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12952 "ROSEBUD 1 3 "   20.00 "1" : #9 0 0.02 11 1.9 0 1.39 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12954 "PARIS 4 3   "   20.00 "1" : #9 mva=266.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12954 "PARIS 4 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13.3 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12954 "PARIS 4 3   "   20.00 "1" : #9 0 0.02 3 1 0 1.29 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 mva=266.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 10 1.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 0 6.61 0.84 1.7 0.11 1
wtgp_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 0 26 131 19.51 1.01 0.3 0.3 27 0 10 -10
wtgq_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 0 1.5 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12956 "EDCOUCH 3   "   20.00 "1" : #9 0 0.02 17 4.2 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12957 "SINTON 3    "   20.00 "1" : #9 mva=266.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12957 "SINTON 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12957 "SINTON 3    "   20.00 "1" : #9 0 6.92 0.62 1.82 0.4 1
wtgp_a    12957 "SINTON 3    "   20.00 "1" : #9 0 26 138 16.78 1.03 0.13 0.3 27 0 10 -10
wtgq_a    12957 "SINTON 3    "   20.00 "1" : #9 0 1.3 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12957 "SINTON 3    "   20.00 "1" : #9 0 0.007 0
repc_a    12957 "SINTON 3    "   20.00 "1" : #9 0 0.02 11 3.2 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12958 "PARIS 2 5   "   13.80 "1" : #9 mva=84.4 4.9 0.05 1.4 0.06 5 0 1.42 1.42 0.17 0.61 0.12 0.09 0.12 0.48 0 0 0
esst4b    12958 "PARIS 2 5   "   13.80 "1" : #9 0 5.28 5.28 0.01667 1 -0.87 1 0 99 -99 0 5.8 0 0 0.09 0 11.63 999
ggov1     12958 "PARIS 2 5   "   13.80 "1" : #9 mwcap=84.4 0.05 1 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.29 1.15 0.13 0.42 0 0 0 3 2.23 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     12958 "PARIS 2 5   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 mva=265 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 0 3.98 0.81 1.73 0.46 1
wtgp_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 0 29 148 28.55 2.87 0.13 0.3 27 0 10 -10
wtgq_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 0 2.8 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    12959 "EDINBURG 3 3"   20.00 "1" : #9 0 0.02 8 3.1 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 mva=264 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 15 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 0 3.66 0.84 1.46 0.17 1
wtgp_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 0 26 118 15.97 2.92 0.89 0.3 27 0 10 -10
wtgq_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 0 2.3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    12960 "FALCON HEIGHTS 2 3"   20.00 "1" : #9 0 0.02 8 3 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12961 "TRINIDAD 1 3"   20.00 "6" : #9 mva=261.1 5.94 0.03 0.43 0.07 5 0 1.68 1.63 0.27 0.7 0.21 0.16 0.12 0.48 0 0 0
ggov1     12961 "TRINIDAD 1 3"   20.00 "6" : #9 mwcap=261.1 0.04 1 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.39 1.16 0.14 0.17 0 0 0 3 2.11 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     12961 "TRINIDAD 1 3"   20.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 mva=256 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12963 "FRIONA 1 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12964 "ELECTRA 3   "   20.00 "1" : #9 mva=255.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12964 "ELECTRA 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12964 "ELECTRA 3   "   20.00 "1" : #9 0 5.64 1.08 1.64 0.19 1
wtgp_a    12964 "ELECTRA 3   "   20.00 "1" : #9 0 28 168 16.1 1.1 0.89 0.3 27 0 10 -10
wtgq_a    12964 "ELECTRA 3   "   20.00 "1" : #9 0 2.5 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12964 "ELECTRA 3   "   20.00 "1" : #9 0 0.007 0
repc_a    12964 "ELECTRA 3   "   20.00 "1" : #9 0 0.02 4 3.3 0 1.62 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 mva=255.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.4 4.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 0 4.71 0.81 1.44 0.25 1
wtgp_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    12966 "WEINERT 1 3 "   20.00 "1" : #9 0 0.02 12 3.8 0 1.92 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12967 "HUNGERFORD 3"   20.00 "1" : #9 mva=255.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12967 "HUNGERFORD 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12967 "HUNGERFORD 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12968 "TRINIDAD 2 3"   20.00 "1" : #9 mva=169.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12968 "TRINIDAD 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12.1 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12968 "TRINIDAD 2 3"   20.00 "1" : #9 0 0.02 7 1.7 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 mva=253.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.4 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 0 6.56 0.72 1.97 0.49 1
wtgp_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12971 "RAYMONDVILLE 1 3"   20.00 "1" : #9 0 0.02 4 3.2 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12973 "NEEDVILLE 1 3"   20.00 "1" : #9 mva=252.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12973 "NEEDVILLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12973 "NEEDVILLE 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 mva=251.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 0 6.1 1.11 1.76 0.26 1
wtgp_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 0 27 175 25.52 1.75 0.45 0.3 27 0 10 -10
wtgq_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 0 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    12977 "BISHOP 1 3  "   20.00 "1" : #9 0 0.02 10 2.5 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 mva=250.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 0 3.12 0.84 1.8 0.5 1
wtgp_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 0 28 156 20.66 1.07 0.35 0.3 27 0 10 -10
wtgq_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 0 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    12979 "E SEYMOUR 1 3"   20.00 "1" : #9 0 0.02 8 3.8 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12981 "GAIL 2 3    "   20.00 "1" : #9 mva=250 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12981 "GAIL 2 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.8 4.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12981 "GAIL 2 3    "   20.00 "1" : #9 0 0.02 4 2.9 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12983 "BONNEY 1 3  "   20.00 "1" : #9 mva=250 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12983 "BONNEY 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12983 "BONNEY 1 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12985 "TBD 1 3     "   20.00 "1" : #9 mva=248.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12985 "TBD 1 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.9 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12985 "TBD 1 3     "   20.00 "1" : #9 0 7.12 0.63 1.32 0.29 1
wtgp_a    12985 "TBD 1 3     "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12985 "TBD 1 3     "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12985 "TBD 1 3     "   20.00 "1" : #9 0 0.007 0
repc_a    12985 "TBD 1 3     "   20.00 "1" : #9 0 0.02 6 1.8 0 1.64 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12987 "PARIS 5 3   "   20.00 "1" : #9 mva=190.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12987 "PARIS 5 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.8 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12987 "PARIS 5 3   "   20.00 "1" : #9 0 0.02 6 2.2 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    12988 "GANADO 3    "   20.00 "1" : #9 mva=167.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12988 "GANADO 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12988 "GANADO 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 mva=244.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 0 0.007 0
repc_a    12990 "WOODSBORO 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    12992 "KINGSVILLE 1 3"   20.00 "1" : #9 mva=161.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    12992 "KINGSVILLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12992 "KINGSVILLE 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    12994 "FREEPORT 4 1"  115.00 "1" : #9 mva=55.6 3.75 0.06 0.55 0.05 5 0 1.51 1.49 0.32 0.74 0.31 0.24 0.08 0.4 0 0 0
esst4b    12994 "FREEPORT 4 1"  115.00 "1" : #9 0 5.99 5.99 0.01667 1 -0.87 1 0 99 -99 0 6.23 0 0 0.07 0 11.63 999
ggov1     12994 "FREEPORT 4 1"  115.00 "1" : #9 mwcap=55.6 0.04 1 1 0.05 -0.05 2.96 0.51 0 1 1 0.15 0.48 1.15 0.13 0.14 0 0 0 3 1.76 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     12994 "FREEPORT 4 1"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    12995 "FREEPORT 4 3"   20.00 "1" : #9 mva=188.2 6.59 0.02 1.32 0.08 5 0 2.31 2.14 0.49 0.9 0.41 0.32 0.07 0.38 0 0 0
esst4b    12995 "FREEPORT 4 3"   20.00 "1" : #9 0 7.47 7.47 0.01667 1 -0.87 1 0 99 -99 0 6.47 0 0 0.1 0 11.63 999
ggov1     12995 "FREEPORT 4 3"   20.00 "1" : #9 mwcap=188.2 0.04 1 1 0.05 -0.05 5.55 0.95 0 1 1 0.15 0.31 1.14 0.12 0.25 0 0 0 3 1.32 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12995 "FREEPORT 4 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    12997 "HAMLIN 1 3  "   20.00 "1" : #9 mva=238.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    12997 "HAMLIN 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 6.6 4.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    12997 "HAMLIN 1 3  "   20.00 "1" : #9 0 0.02 4 1.7 0 1.24 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    12998 "BIG SPRING 6 5"   13.80 "1" : #9 mva=77.8 6.43 0.02 0.33 0.05 5 0 1.41 1.41 0.15 0.31 0.12 0.09 0.14 0.52 0 0 0
esst4b    12998 "BIG SPRING 6 5"   13.80 "1" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 5.53 0 0 0.08 0 11.63 999
ggov1     12998 "BIG SPRING 6 5"   13.80 "1" : #9 mwcap=77.8 0.03 1 1 0.05 -0.05 6.33 1.08 0 1 1 0.15 0.3 1.12 0.11 0.38 0 0 0 3 2.24 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     12998 "BIG SPRING 6 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.18488 0.008353 0.18488 0.008353 0.1 -0.1 1 0 0
regc_a    13000 "DELTA 1 3   "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13000 "DELTA 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13.6 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13000 "DELTA 1 3   "   20.00 "1" : #9 0 0.02 10 2.6 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 mva=234.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13003 "LAMESA 2 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13005 "VEGA 1 3    "   20.00 "1" : #9 mva=233.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13005 "VEGA 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13005 "VEGA 1 3    "   20.00 "1" : #9 0 4.05 0.94 1.23 0.24 1
wtgp_a    13005 "VEGA 1 3    "   20.00 "1" : #9 0 25 107 26.31 1.87 0.58 0.3 27 0 10 -10
wtgq_a    13005 "VEGA 1 3    "   20.00 "1" : #9 0 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13005 "VEGA 1 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13005 "VEGA 1 3    "   20.00 "1" : #9 0 0.02 15 1.7 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13007 "ROGERS 1 3  "   20.00 "1" : #9 mva=233.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13007 "ROGERS 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.1 3.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13007 "ROGERS 1 3  "   20.00 "1" : #9 0 0.02 10 2.2 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13009 "LOLA 1 3    "   20.00 "1" : #9 mva=233.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13009 "LOLA 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 3.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13009 "LOLA 1 3    "   20.00 "1" : #9 0 0.02 7 1 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 mva=232.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 14 3.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 0 3.93 0.74 1.91 0.14 1
wtgp_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 0 30 177 13.41 2.96 0.99 0.3 27 0 10 -10
wtgq_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 0 2.8 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13011 "SAN YGNACIO 1 3"   20.00 "1" : #9 0 0.02 17 1.1 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 mva=232.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13013 "THROCKMORTON 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 mva=230.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.2 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 0 6.61 0.91 1.91 0.4 1
wtgp_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 0 0.007 0
repc_a    13014 "GARDEN CITY 3"   20.00 "1" : #9 0 0.02 3 3.6 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13016 "BRYAN 1 3   "   20.00 "1" : #9 mva=122.2 6.19 0.04 1.45 0.06 5 0 1.45 1.44 0.22 0.65 0.17 0.13 0.11 0.46 0 0 0
ggov1     13016 "BRYAN 1 3   "   20.00 "1" : #9 mwcap=122.2 0.04 1 1 0.05 -0.05 6.77 1.16 0 1 1 0.15 0.38 1.18 0.15 0.33 0 0 0 3 1.54 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13016 "BRYAN 1 3   "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 3.6 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 1 0 0
regc_a    13017 "WINDTHORST 3"   20.00 "1" : #9 mva=226.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13017 "WINDTHORST 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 4.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13017 "WINDTHORST 3"   20.00 "1" : #9 0 5.31 0.66 1.99 0.38 1
wtgp_a    13017 "WINDTHORST 3"   20.00 "1" : #9 0 28 103 10.33 1.8 0.68 0.3 27 0 10 -10
wtgq_a    13017 "WINDTHORST 3"   20.00 "1" : #9 0 2.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13017 "WINDTHORST 3"   20.00 "1" : #9 0 0.007 0
repc_a    13017 "WINDTHORST 3"   20.00 "1" : #9 0 0.02 3 2.4 0 1.33 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13019 "STEPHENVILLE 1 3"   20.00 "1" : #9 mva=226.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13019 "STEPHENVILLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.2 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13019 "STEPHENVILLE 1 3"   20.00 "1" : #9 0 0.02 7 1.3 0 1.93 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13020 "ANSON 3     "   20.00 "1" : #9 mva=226.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13020 "ANSON 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13020 "ANSON 3     "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13021 "LUEDERS 3   "   20.00 "1" : #9 mva=226.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13021 "LUEDERS 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.2 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13021 "LUEDERS 3   "   20.00 "1" : #9 0 0.02 4 1 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13023 "COYANOSA 1 3"   20.00 "1" : #9 mva=226.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13023 "COYANOSA 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13023 "COYANOSA 1 3"   20.00 "1" : #9 0 0.02 4 1.3 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13024 "SABINAL 3   "   20.00 "1" : #9 mva=226.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13024 "SABINAL 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13024 "SABINAL 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 mva=225.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13026 "SAN PERLITA 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 mva=225 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 3.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 0 5.74 0.88 1.79 0.4 1
wtgp_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 0 29 156 27.18 1.67 0.85 0.3 27 0 10 -10
wtgq_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 0 2.1 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13030 "CROWELL 1 3 "   20.00 "1" : #9 0 0.02 13 4.8 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 mva=225 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13032 "LANE CITY 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 mva=224 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 3.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 0 7.27 0.74 1.38 0.37 1
wtgp_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 0 27 176 15.94 2.04 0.84 0.3 27 0 10 -10
wtgq_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 0 1.8 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13033 "SEBASTIAN 1 3"   20.00 "1" : #9 0 0.02 13 4.5 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13035 "FALCON 1 3  "   20.00 "1" : #9 mva=224 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13035 "FALCON 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7 1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13035 "FALCON 1 3  "   20.00 "1" : #9 0 4.2 0.65 1.9 0.46 1
wtgp_a    13035 "FALCON 1 3  "   20.00 "1" : #9 0 26 127 23.37 1.78 1 0.3 27 0 10 -10
wtgq_a    13035 "FALCON 1 3  "   20.00 "1" : #9 0 1.7 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13035 "FALCON 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13035 "FALCON 1 3  "   20.00 "1" : #9 0 0.02 8 1.5 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 mva=223.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 0 5.51 1.05 1.23 0.47 1
wtgp_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 0 28 140 28.66 1.71 0.1 0.3 27 0 10 -10
wtgq_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 0 2.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13037 "ARMSTRONG 3 3"   20.00 "1" : #9 0 0.02 2 3.5 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13039 "TULIA 2 3   "   20.00 "1" : #9 mva=223.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13039 "TULIA 2 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.7 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13039 "TULIA 2 3   "   20.00 "1" : #9 0 0.02 11 3 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 mva=113.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 5 4.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 0 6.49 0.62 1.25 0.15 1
wtgp_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 0 29 102 25.07 1.7 0.69 0.3 27 0 10 -10
wtgq_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 0 1.8 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13042 "SEYMOUR 1 3 "   20.00 "1" : #9 0 0.02 12 3.8 0 1.66 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 mva=109.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14.5 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 0 5.57 0.77 1.21 0.48 1
wtgp_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 0 0.007 0
repc_a    13043 "SEYMOUR 1 4 "   20.00 "1" : #9 0 0.02 16 3.8 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13045 "BRACKETTVILLE 4 3"   20.00 "1" : #9 mva=177.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13045 "BRACKETTVILLE 4 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.8 4.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13045 "BRACKETTVILLE 4 3"   20.00 "1" : #9 0 0.02 13 4.7 0 1.7 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 mva=222.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 10 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 0 3.79 0.66 1.12 0.5 1
wtgp_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 0 27 167 26.74 2.45 0.54 0.3 27 0 10 -10
wtgq_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 0 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13047 "CHILICOTHE 1 3"   20.00 "1" : #9 0 0.02 12 4 0 1.93 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 mva=222.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 5 4.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 0 5.84 0.73 1.61 0.45 1
wtgp_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 0 28 107 16.87 1.07 0.23 0.3 27 0 10 -10
wtgq_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 0 1.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13048 "SANTA ROSA 2 3"   20.00 "1" : #9 0 0.02 11 4.2 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13049 "ODEM 3      "   20.00 "1" : #9 mva=222.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13049 "ODEM 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13049 "ODEM 3      "   20.00 "1" : #9 0 2.81 0.78 1.33 0.27 1
wtgp_a    13049 "ODEM 3      "   20.00 "1" : #9 0 29 148 24.45 2.76 0.35 0.3 27 0 10 -10
wtgq_a    13049 "ODEM 3      "   20.00 "1" : #9 0 2.4 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13049 "ODEM 3      "   20.00 "1" : #9 0 0.007 0
repc_a    13049 "ODEM 3      "   20.00 "1" : #9 0 0.02 12 4.1 0 1.66 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13050 "TAFT 1 3    "   20.00 "1" : #9 mva=222.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13050 "TAFT 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7.1 4.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13050 "TAFT 1 3    "   20.00 "1" : #9 0 3.99 0.85 1.13 0.17 1
wtgp_a    13050 "TAFT 1 3    "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13050 "TAFT 1 3    "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13050 "TAFT 1 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13050 "TAFT 1 3    "   20.00 "1" : #9 0 0.02 6 1.4 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 mva=222.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13052 "COMANCHE 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.3 3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 0 4.25 0.95 1.02 0.24 1
wtgp_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13054 "SEBASTIAN 3 3"   20.00 "1" : #9 0 0.02 8 3.9 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 1.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 0 5.42 0.69 1.36 0.5 1
wtgp_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 0 27 177 22.33 1.14 0.5 0.3 27 0 10 -10
wtgq_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 0 1.6 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13056 "SILVERTON 1 3"   20.00 "1" : #9 0 0.02 4 2 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10.1 3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 0 6.49 1.01 1.25 0.12 1
wtgp_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13058 "HEREFORD 2 3"   20.00 "1" : #9 0 0.02 5 3.3 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13060 "GROOM 1 3   "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13060 "GROOM 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13060 "GROOM 1 3   "   20.00 "1" : #9 0 4.58 0.68 1.44 0.29 1
wtgp_a    13060 "GROOM 1 3   "   20.00 "1" : #9 0 27 175 16.93 1.68 0.63 0.3 27 0 10 -10
wtgq_a    13060 "GROOM 1 3   "   20.00 "1" : #9 0 1.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13060 "GROOM 1 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13060 "GROOM 1 3   "   20.00 "1" : #9 0 0.02 8 1.5 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 4.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 0 6.09 0.92 1.35 0.34 1
wtgp_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 0 26 167 15.89 1.21 0.95 0.3 27 0 10 -10
wtgq_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 0 1.5 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13062 "RIO GRANDE CITY 1 3"   20.00 "1" : #9 0 0.02 5 4.2 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13064 "RIO GRANDE CITY 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 0 4.36 0.88 1.01 0.35 1
wtgp_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 0 28 146 12.28 2.95 0.74 0.3 27 0 10 -10
wtgq_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 0 2.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13066 "FLOYDADA 2 3"   20.00 "1" : #9 0 0.02 8 2 0 1.43 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11 1.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 0 2.83 0.99 1.29 0.22 1
wtgp_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 0 30 138 28.67 1.97 0.6 0.3 27 0 10 -10
wtgq_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 0 1.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13068 "MIRANDO 1 3 "   20.00 "1" : #9 0 0.02 16 3.2 0 1.57 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13070 "MULLIN 1 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13072 "WINGATE 1 3 "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13072 "WINGATE 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.9 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13072 "WINGATE 1 3 "   20.00 "1" : #9 0 0.02 11 4.5 0 1.29 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13074 "SAN ANGELO 4 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13074 "SAN ANGELO 4 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13074 "SAN ANGELO 4 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 0 6.63 1.05 1.72 0.36 1
wtgp_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 0 27 105 21.18 2.97 0.25 0.3 27 0 10 -10
wtgq_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 0 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13076 "RIO GRANDE CITY 3 3"   20.00 "1" : #9 0 0.02 9 2.6 0 1.71 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13078 "CUNNINGHAM 3 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13078 "CUNNINGHAM 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.6 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13078 "CUNNINGHAM 3 3"   20.00 "1" : #9 0 0.02 9 2.8 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13080 "ANSON 1 3   "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13080 "ANSON 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.5 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13080 "ANSON 1 3   "   20.00 "1" : #9 0 0.02 6 4.7 0 1.78 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13081 "DAMON 3     "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13081 "DAMON 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13081 "DAMON 3     "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13082 "LAREDO 3 3  "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13082 "LAREDO 3 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12.8 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13082 "LAREDO 3 3  "   20.00 "1" : #9 0 0.02 9 3.5 0 1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13084 "CARRIZO SPRINGS 1 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13084 "CARRIZO SPRINGS 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13084 "CARRIZO SPRINGS 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13092 "SPUR 2 3    "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13092 "SPUR 2 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13092 "SPUR 2 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13100 "DAMON 1 3   "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13100 "DAMON 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13100 "DAMON 1 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13102 "RICHMOND 3 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13102 "RICHMOND 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13102 "RICHMOND 3 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13105 "PEARSALL 1 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13105 "PEARSALL 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13105 "PEARSALL 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13107 "BURLINGTON 1 3"   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13107 "BURLINGTON 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.2 4.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13107 "BURLINGTON 1 3"   20.00 "1" : #9 0 0.02 4 4.8 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 mva=222.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 0 6.61 0.88 1.59 0.14 1
wtgp_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 0 27 174 26.16 1.83 0.57 0.3 27 0 10 -10
wtgq_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 0 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13112 "HASKELL 2 3 "   20.00 "1" : #9 0 0.02 8 3.5 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13115 "DEPORT 1 3  "   20.00 "1" : #9 mva=220.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13115 "DEPORT 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.9 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13115 "DEPORT 1 3  "   20.00 "1" : #9 0 0.02 11 1.6 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 mva=220.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 0 5.41 0.69 2 0.27 1
wtgp_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 0 28 154 23.36 2.7 0.78 0.3 27 0 10 -10
wtgq_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 0 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 0 0.007 0
repc_a    13116 "RIO HONDO 3 "   20.00 "LC" : #9 0 0.02 5 4.1 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 mva=218.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13118 "GOLDTHWAITE 3 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 mva=218.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 0 3.54 1.01 1.41 0.16 1
wtgp_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 0 26 122 18.96 2.4 0.65 0.3 27 0 10 -10
wtgq_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 0 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13120 "ST. LAWRENCE 1 3"   20.00 "1" : #9 0 0.02 16 1.4 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13121 "SCURRY 3    "   20.00 "1" : #9 mva=163 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13121 "SCURRY 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13121 "SCURRY 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13123 "PORT LAVACA 1 3"   20.00 "TB" : #9 mva=218.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13123 "PORT LAVACA 1 3"   20.00 "TB" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.9 3.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13123 "PORT LAVACA 1 3"   20.00 "TB" : #9 0 0.02 10 4.3 0 1.82 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 mva=215.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 10 3.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 0 6.74 0.75 1.44 0.24 1
wtgp_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 0 27 105 18.72 2.01 0.43 0.3 27 0 10 -10
wtgq_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 0 1.6 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13125 "ADRIAN 1 3  "   20.00 "1" : #9 0 0.02 10 4.1 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13126 "ELMENDORF 1 1"  115.00 "5" : #9 mva=53.3 3.59 0.03 0.32 0.04 5 0 2.17 2.02 0.19 0.63 0.12 0.09 0.11 0.46 0 0 0
esst4b    13126 "ELMENDORF 1 1"  115.00 "5" : #9 0 7.43 7.43 0.01667 1 -0.87 1 0 99 -99 0 6 0 0 0.11 0 11.63 999
ggov1     13126 "ELMENDORF 1 1"  115.00 "5" : #9 mwcap=53.3 0.05 1 1 0.05 -0.05 8.59 1.47 0 1 1 0.15 0.39 1.23 0.19 0.18 0 0 0 3 2.2 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13126 "ELMENDORF 1 1"  115.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 2.4 0.068097 0.008539 0.068097 0.008539 0.1 -0.1 1 0 0
genrou    13126 "ELMENDORF 1 1"  115.00 "6" : #9 mva=53.3 4.38 0.02 1.07 0.08 5 0 2.15 2.01 0.51 0.91 0.4 0.31 0.12 0.48 0 0 0
esst4b    13126 "ELMENDORF 1 1"  115.00 "6" : #9 0 6.71 6.71 0.01667 1 -0.87 1 0 99 -99 0 4.41 0 0 0.13 0 11.63 999
ggov1     13126 "ELMENDORF 1 1"  115.00 "6" : #9 mwcap=53.3 0.03 1 1 0.05 -0.05 8.26 1.41 0 1 1 0.15 0.27 1.16 0.14 0.1 0 0 0 3 2.28 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     13126 "ELMENDORF 1 1"  115.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 2.4 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13126 "ELMENDORF 1 1"  115.00 "7" : #9 mva=53.3 4.51 0.04 0.67 0.08 5 0 1.98 1.87 0.13 0.45 0.11 0.08 0.08 0.4 0 0 0
esst4b    13126 "ELMENDORF 1 1"  115.00 "7" : #9 0 4.36 4.36 0.01667 1 -0.87 1 0 99 -99 0 4.38 0 0 0.12 0 11.63 999
ggov1     13126 "ELMENDORF 1 1"  115.00 "7" : #9 mwcap=53.3 0.03 1 1 0.05 -0.05 5.71 0.98 0 1 1 0.15 0.36 1.14 0.12 0.35 0 0 0 3 1.71 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13126 "ELMENDORF 1 1"  115.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 2.4 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13126 "ELMENDORF 1 1"  115.00 "8" : #9 mva=52.2 4.93 0.05 0.65 0.05 5 0 1.89 1.8 0.38 0.8 0.33 0.26 0.13 0.5 0 0 0
esst4b    13126 "ELMENDORF 1 1"  115.00 "8" : #9 0 5.56 5.56 0.01667 1 -0.87 1 0 99 -99 0 5.65 0 0 0.1 0 11.63 999
ggov1     13126 "ELMENDORF 1 1"  115.00 "8" : #9 mwcap=52.2 0.04 1 1 0.05 -0.05 9.78 1.67 0 1 1 0.15 0.25 1.14 0.12 0.12 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13126 "ELMENDORF 1 1"  115.00 "8" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 mva=183.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.6 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 0 2.98 0.85 1.23 0.11 1
wtgp_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13129 "RIO HONDO 1 3"   20.00 "1" : #9 0 0.02 13 4.3 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 mva=102.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 0 7.17 1.03 1.87 0.34 1
wtgp_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 0 26 156 13.08 2.79 0.33 0.3 27 0 10 -10
wtgq_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 0 1.6 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13130 "GOLDSMITH 3 "   20.00 "1" : #9 0 0.02 4 4.2 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13132 "SARITA 4 3  "   20.00 "1" : #9 mva=208.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13132 "SARITA 4 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7.1 3.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13132 "SARITA 4 3  "   20.00 "1" : #9 0 5.04 0.86 1.75 0.24 1
wtgp_a    13132 "SARITA 4 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13132 "SARITA 4 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13132 "SARITA 4 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13132 "SARITA 4 3  "   20.00 "1" : #9 0 0.02 9 2 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 mva=204.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 0 5.95 0.9 1.28 0.46 1
wtgp_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 0 28 151 17.15 2.56 0.07 0.3 27 0 10 -10
wtgq_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 0 1.7 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13134 "THROCKMORTON 2 3"   20.00 "1" : #9 0 0.02 12 5 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13136 "VERNON 3 3  "   20.00 "1" : #9 mva=204.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13136 "VERNON 3 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.3 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13136 "VERNON 3 3  "   20.00 "1" : #9 0 5.76 0.78 1.56 0.28 1
wtgp_a    13136 "VERNON 3 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13136 "VERNON 3 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13136 "VERNON 3 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13136 "VERNON 3 3  "   20.00 "1" : #9 0 0.02 11 2.7 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13138 "FORT STOCKTON 6 3"   20.00 "1" : #9 mva=202.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13138 "FORT STOCKTON 6 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.5 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13138 "FORT STOCKTON 6 3"   20.00 "1" : #9 0 0.02 11 3.4 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 mva=201.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13139 "PANHANDLE 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13141 "MCCARNEY 1 3"   20.00 "1" : #9 mva=200 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13141 "MCCARNEY 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13141 "MCCARNEY 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13143 "BRADY 1 3   "   20.00 "1" : #9 mva=200 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13143 "BRADY 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13143 "BRADY 1 3   "   20.00 "1" : #9 0 4.89 0.68 1.15 0.48 1
wtgp_a    13143 "BRADY 1 3   "   20.00 "1" : #9 0 29 150 17.85 2.39 0.49 0.3 27 0 10 -10
wtgq_a    13143 "BRADY 1 3   "   20.00 "1" : #9 0 1.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13143 "BRADY 1 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13143 "BRADY 1 3   "   20.00 "1" : #9 0 0.02 4 2.4 0 1.8 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13145 "VAN HORN 2 3"   20.00 "1" : #9 mva=200 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13145 "VAN HORN 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.3 4.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13145 "VAN HORN 2 3"   20.00 "1" : #9 0 0.02 15 3.9 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13146 "LINDSAY 3   "   20.00 "1" : #9 mva=194.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13146 "LINDSAY 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13146 "LINDSAY 3   "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13146 "LINDSAY 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13146 "LINDSAY 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13146 "LINDSAY 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13146 "LINDSAY 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 mva=193.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.5 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 0 5.72 0.77 1.82 0.33 1
wtgp_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13150 "CLARENDON 1 3"   20.00 "1" : #9 0 0.02 13 4.2 0 1.77 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13152 "TEXAS CITY 4 1"  115.00 "1" : #9 mva=37.8 6.52 0.03 1.05 0.08 5 0 2.17 2.02 0.23 0.66 0.18 0.14 0.08 0.4 0 0 0
ggov1     13152 "TEXAS CITY 4 1"  115.00 "1" : #9 mwcap=37.8 0.04 1 1 0.05 -0.05 9.75 1.67 0 1 1 0.15 0.29 1.1 0.09 0.24 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13152 "TEXAS CITY 4 1"  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13153 "TEXAS CITY 4 3"   20.00 "1" : #9 mva=76.7 5.57 0.05 1.36 0.06 5 0 2.06 1.93 0.44 0.85 0.38 0.3 0.09 0.42 0 0 0
esst4b    13153 "TEXAS CITY 4 3"   20.00 "1" : #9 0 5.95 5.95 0.01667 1 -0.87 1 0 99 -99 0 5.63 0 0 0.1 0 11.63 999
ggov1     13153 "TEXAS CITY 4 3"   20.00 "1" : #9 mwcap=76.7 0.04 1 1 0.05 -0.05 8.1 1.38 0 1 1 0.15 0.33 1.2 0.17 0.14 0 0 0 3 2.38 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13153 "TEXAS CITY 4 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13154 "TEXAS CITY 4 4"   20.00 "1" : #9 mva=76.7 4.95 0.06 0.57 0.05 5 0 1.6 1.56 0.31 0.73 0.21 0.16 0.16 0.56 0 0 0
esst4b    13154 "TEXAS CITY 4 4"   20.00 "1" : #9 0 6.02 6.02 0.01667 1 -0.87 1 0 99 -99 0 6.02 0 0 0.09 0 11.63 999
ggov1     13154 "TEXAS CITY 4 4"   20.00 "1" : #9 mwcap=76.7 0.03 1 1 0.05 -0.05 6.08 1.04 0 1 1 0.15 0.24 1.2 0.17 0.43 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     13154 "TEXAS CITY 4 4"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 mva=190.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 0 6.15 0.72 1.06 0.26 1
wtgp_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 0 25 136 23.74 2.96 0.12 0.3 27 0 10 -10
wtgq_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 0 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13156 "RANKIN 2 3  "   20.00 "1" : #9 0 0.02 7 1.2 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 mva=188.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.4 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 0 2.71 0.71 1.48 0.11 1
wtgp_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13158 "BLACKWELL 1 3"   20.00 "1" : #9 0 0.02 9 1.7 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 mva=186.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.8 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 0 7.16 0.83 1.5 0.48 1
wtgp_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13160 "AMARILLO 1 3"   20.00 "1" : #9 0 0.02 12 4.4 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 mva=184.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 0 4.91 0.78 1.26 0.3 1
wtgp_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 0 25 169 20.54 1.67 0.73 0.3 27 0 10 -10
wtgq_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 0 2.7 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13162 "CASTRO 1 3  "   20.00 "1" : #9 0 0.02 17 5 0 1.76 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 mva=181.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13164 "EL CAMPO 3 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 mva=181.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 0 3.62 0.7 1.23 0.44 1
wtgp_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 0 27 178 28.8 1.77 0.26 0.3 27 0 10 -10
wtgq_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 0 2.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13166 "HAPPY 1 3   "   20.00 "1" : #9 0 0.02 12 4.2 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13168 "TAFT 3 3    "   20.00 "1" : #9 mva=181 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13168 "TAFT 3 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12 4.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13168 "TAFT 3 3    "   20.00 "1" : #9 0 7.35 0.62 1.73 0.12 1
wtgp_a    13168 "TAFT 3 3    "   20.00 "1" : #9 0 29 104 28.19 2.45 0.51 0.3 27 0 10 -10
wtgq_a    13168 "TAFT 3 3    "   20.00 "1" : #9 0 1.2 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13168 "TAFT 3 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13168 "TAFT 3 3    "   20.00 "1" : #9 0 0.02 8 1.2 0 1.59 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 mva=180.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 3.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 0 5.85 0.98 1.03 0.22 1
wtgp_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 0 29 146 28.66 2.31 0.86 0.3 27 0 10 -10
wtgq_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 0 1.7 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13170 "GARDEN CITY 1 3"   20.00 "1" : #9 0 0.02 10 1.8 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 mva=178.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.1 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 0 3.21 0.67 1.94 0.5 1
wtgp_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13172 "ADRIAN 2 3  "   20.00 "1" : #9 0 0.02 3 4 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13173 "CHINA SPRING 3"   20.00 "1" : #9 mva=178.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13173 "CHINA SPRING 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13173 "CHINA SPRING 3"   20.00 "1" : #9 0 0.02 3 4.6 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 mva=178.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13175 "ANDREWS 4 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    13177 "LA PORTE 1 3"   20.00 "1" : #9 mva=88.9 3.37 0.04 0.85 0.07 5 0 2.42 2.22 0.21 0.64 0.17 0.13 0.1 0.44 0 0 0
ggov1     13177 "LA PORTE 1 3"   20.00 "1" : #9 mwcap=88.9 0.03 1 1 0.05 -0.05 7 1.2 0 1 1 0.15 0.47 1.12 0.11 0.22 0 0 0 3 2.22 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13177 "LA PORTE 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13178 "LA PORTE 1 4"   20.00 "2" : #9 mva=88.9 5.98 0.05 0.69 0.08 5 0 1.58 1.55 0.28 0.71 0.19 0.15 0.16 0.56 0 0 0
esst4b    13178 "LA PORTE 1 4"   20.00 "2" : #9 0 6.75 6.75 0.01667 1 -0.87 1 0 99 -99 0 5.43 0 0 0.13 0 11.63 999
ggov1     13178 "LA PORTE 1 4"   20.00 "2" : #9 mwcap=88.9 0.03 1 1 0.05 -0.05 3.93 0.67 0 1 1 0.15 0.28 1.1 0.09 0.39 0 0 0 3 1.47 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13178 "LA PORTE 1 4"   20.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13180 "BRADY 2 3   "   20.00 "1" : #9 mva=177.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13180 "BRADY 2 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 4.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13180 "BRADY 2 3   "   20.00 "1" : #9 0 2.67 1.09 1.3 0.3 1
wtgp_a    13180 "BRADY 2 3   "   20.00 "1" : #9 0 29 156 18.41 1.75 0.26 0.3 27 0 10 -10
wtgq_a    13180 "BRADY 2 3   "   20.00 "1" : #9 0 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13180 "BRADY 2 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13180 "BRADY 2 3   "   20.00 "1" : #9 0 0.02 9 2.4 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13184 "SAN ANGELO 5 3"   20.00 "1" : #9 mva=177.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13184 "SAN ANGELO 5 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13184 "SAN ANGELO 5 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13185 "COAHOMA 3   "   20.00 "1" : #9 mva=175.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13185 "COAHOMA 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.2 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13185 "COAHOMA 3   "   20.00 "1" : #9 0 2.66 0.7 1.05 0.42 1
wtgp_a    13185 "COAHOMA 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13185 "COAHOMA 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13185 "COAHOMA 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13185 "COAHOMA 3   "   20.00 "1" : #9 0 0.02 7 1.9 0 1.39 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13187 "FORT STOCKTON 9 3"   20.00 "1" : #9 mva=175 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13187 "FORT STOCKTON 9 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13187 "FORT STOCKTON 9 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13188 "RIO VISTA 3 "   20.00 "1" : #9 mva=115.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13188 "RIO VISTA 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13188 "RIO VISTA 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13190 "FT. STOCKTON 1 3"   20.00 "1" : #9 mva=171.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13190 "FT. STOCKTON 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13190 "FT. STOCKTON 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 mva=168.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13192 "STEPHENS 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13193 "BAIRD 3     "   20.00 "1" : #9 mva=168.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13193 "BAIRD 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13193 "BAIRD 3     "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13193 "BAIRD 3     "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13193 "BAIRD 3     "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13193 "BAIRD 3     "   20.00 "1" : #9 0 0.007 0
repc_a    13193 "BAIRD 3     "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 mva=168 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 0 4.45 0.65 1.86 0.47 1
wtgp_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 0 30 165 25.01 2.63 0.76 0.3 27 0 10 -10
wtgq_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 0 1.2 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13195 "FLOYDADA 3 3"   20.00 "1" : #9 0 0.02 9 2.7 0 1.8 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13196 "BAY CITY 3  "   20.00 "1" : #9 mva=168 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13196 "BAY CITY 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13196 "BAY CITY 3  "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13196 "BAY CITY 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13196 "BAY CITY 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13196 "BAY CITY 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13196 "BAY CITY 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 0 3.27 0.73 1.06 0.4 1
wtgp_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 0 26 124 20.5 1.18 0.11 0.3 27 0 10 -10
wtgq_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 0 2.1 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13197 "CROSBYTON 3 "   20.00 "1" : #9 0 0.02 5 3.5 0 1.75 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 0 6.27 0.76 1.33 0.22 1
wtgp_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 0 28 144 21.94 2.84 0.26 0.3 27 0 10 -10
wtgq_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 0 2.7 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13199 "CHRISTOVAL 1 3"   20.00 "1" : #9 0 0.02 11 2.7 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 8 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 0 4.13 0.82 1.35 0.24 1
wtgp_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 0 25 163 16.53 1.57 0.22 0.3 27 0 10 -10
wtgq_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 0 1.5 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 0 0.007 0
repc_a    13201 "PANHANDLE 7 3"   20.00 "1" : #9 0 0.02 6 4.5 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13203 "SEYMOUR 2 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 0 3.96 0.84 1.73 0.46 1
wtgp_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 0 27 128 24.92 1.82 0.8 0.3 27 0 10 -10
wtgq_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 0 2.4 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13205 "SEYMOUR 3 3 "   20.00 "1" : #9 0 0.02 7 2.4 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13206 "SILVERTON 3 "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13206 "SILVERTON 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13206 "SILVERTON 3 "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13206 "SILVERTON 3 "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13206 "SILVERTON 3 "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13206 "SILVERTON 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13206 "SILVERTON 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13208 "HART 1 3    "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13208 "HART 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13208 "HART 1 3    "   20.00 "1" : #9 0 4.27 0.83 1.73 0.35 1
wtgp_a    13208 "HART 1 3    "   20.00 "1" : #9 0 28 141 19.25 1.43 0.23 0.3 27 0 10 -10
wtgq_a    13208 "HART 1 3    "   20.00 "1" : #9 0 2.1 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13208 "HART 1 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13208 "HART 1 3    "   20.00 "1" : #9 0 0.02 6 1.8 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13210 "CROSBY 1 3  "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13212 "MCCAMEY 3 3 "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13212 "MCCAMEY 3 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.4 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13212 "MCCAMEY 3 3 "   20.00 "1" : #9 0 0.02 8 2.5 0 1.76 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13213 "IND W TWFV 2 3"   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13213 "IND W TWFV 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13213 "IND W TWFV 2 3"   20.00 "1" : #9 0 0.02 5 1.8 0 1.22 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13215 "CRANE 2 3   "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13215 "CRANE 2 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13215 "CRANE 2 3   "   20.00 "1" : #9 0 0.02 4 2.3 0 1.65 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13217 "LIBERTY 1 3 "   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13217 "LIBERTY 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13217 "LIBERTY 1 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13238 "GAINSVILLE 1 3"   20.00 "1" : #9 mva=166.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13238 "GAINSVILLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13238 "GAINSVILLE 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 mva=165.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 6 4.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 0 3.26 0.97 1.35 0.45 1
wtgp_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 0 26 163 23.66 2.08 0.8 0.3 27 0 10 -10
wtgq_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 0 2.6 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 0 0.007 0
repc_a    13240 "DEL RIO 1 3 "   20.00 "1" : #9 0 0.02 15 4.3 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13242 "EDEN 1 3    "   20.00 "1" : #9 mva=164.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13242 "EDEN 1 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13242 "EDEN 1 3    "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13242 "EDEN 1 3    "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13242 "EDEN 1 3    "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13242 "EDEN 1 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13242 "EDEN 1 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13244 "CISCO 2 3   "   20.00 "1" : #9 mva=164.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13244 "CISCO 2 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13244 "CISCO 2 3   "   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13244 "CISCO 2 3   "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13244 "CISCO 2 3   "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13244 "CISCO 2 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13244 "CISCO 2 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13245 "ITASCA 3    "   20.00 "1" : #9 mva=161.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13245 "ITASCA 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13245 "ITASCA 3    "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 mva=160 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 0 6.58 0.77 1.77 0.32 1
wtgp_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 0 30 115 14.55 1.9 0.63 0.3 27 0 10 -10
wtgq_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 0 2.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13246 "SWEETWATER 2 3"   20.00 "1" : #9 0 0.02 5 1.9 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 mva=158.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 0 2.62 0.64 1.8 0.26 1
wtgp_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 0 26 115 16.55 1.04 0.48 0.3 27 0 10 -10
wtgq_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 0 1.5 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 0 0.007 0
repc_a    13248 "RIO HONDO 2 3"   20.00 "PW" : #9 0 0.02 16 1.6 0 1.57 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 mva=155.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 0 0.007 0
repc_a    13249 "IND W TWFV 9 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13250 "ROMA 3      "   20.00 "1" : #9 mva=151.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13250 "ROMA 3      "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.6 3.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13250 "ROMA 3      "   20.00 "1" : #9 0 0.02 12 4.3 0 1.4 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13251 "MERCEDES 3  "   20.00 "1" : #9 mva=150 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13251 "MERCEDES 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.4 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13251 "MERCEDES 3  "   20.00 "1" : #9 0 0.02 5 1.2 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13252 "BARDWELL 3  "   20.00 "1" : #9 mva=149.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13252 "BARDWELL 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.5 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13252 "BARDWELL 3  "   20.00 "1" : #9 0 0.02 8 2.9 0 1.76 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13253 "BAYTOWN 5 1 "  115.00 "1" : #9 mva=34.4 5.22 0.03 0.62 0.07 5 0 2.29 2.12 0.57 0.97 0.41 0.32 0.12 0.48 0 0 0
esst4b    13253 "BAYTOWN 5 1 "  115.00 "1" : #9 0 6.73 6.73 0.01667 1 -0.87 1 0 99 -99 0 5.44 0 0 0.14 0 11.63 999
ggov1     13253 "BAYTOWN 5 1 "  115.00 "1" : #9 mwcap=34.4 0.05 1 1 0.05 -0.05 7.16 1.22 0 1 1 0.15 0.35 1.16 0.14 0.23 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13253 "BAYTOWN 5 1 "  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 1 0.2 1 5 9 0.028066 0.01428 0.028066 0.01428 0.1 -0.1 1 0 0
genrou    13253 "BAYTOWN 5 1 "  115.00 "2" : #9 mva=34.4 5.13 0.03 0.58 0.06 5 0 1.56 1.53 0.37 0.79 0.33 0.26 0.18 0.6 0 0 0
ggov1     13253 "BAYTOWN 5 1 "  115.00 "2" : #9 mwcap=34.4 0.05 1 1 0.05 -0.05 2.29 0.39 0 1 1 0.15 0.21 1.25 0.2 0.14 0 0 0 3 2.21 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13253 "BAYTOWN 5 1 "  115.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13253 "BAYTOWN 5 1 "  115.00 "3" : #9 mva=20 5.74 0.03 1.12 0.05 5 0 1.87 1.78 0.51 0.91 0.38 0.3 0.06 0.36 0 0 0
ggov1     13253 "BAYTOWN 5 1 "  115.00 "3" : #9 mwcap=20 0.03 1 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.36 1.12 0.11 0.23 0 0 0 3 1.21 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13253 "BAYTOWN 5 1 "  115.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13253 "BAYTOWN 5 1 "  115.00 "4" : #9 mva=20 3.91 0.05 1.17 0.08 5 0 1.67 1.62 0.42 0.83 0.36 0.28 0.1 0.44 0 0 0
ggov1     13253 "BAYTOWN 5 1 "  115.00 "4" : #9 mwcap=20 0.03 1 1 0.05 -0.05 6.51 1.11 0 1 1 0.15 0.24 1.15 0.13 0.26 0 0 0 3 1.31 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13253 "BAYTOWN 5 1 "  115.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13253 "BAYTOWN 5 1 "  115.00 "5" : #9 mva=20 3.46 0.02 1.05 0.07 5 0 2.29 2.12 0.64 1.03 0.47 0.37 0.16 0.56 0 0 0
esst4b    13253 "BAYTOWN 5 1 "  115.00 "5" : #9 0 7.28 7.28 0.01667 1 -0.87 1 0 99 -99 0 5.53 0 0 0.14 0 11.63 999
ggov1     13253 "BAYTOWN 5 1 "  115.00 "5" : #9 mwcap=20 0.04 1 1 0.05 -0.05 2.87 0.49 0 1 1 0.15 0.48 1.25 0.2 0.33 0 0 0 3 2.16 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13253 "BAYTOWN 5 1 "  115.00 "5" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13253 "BAYTOWN 5 1 "  115.00 "6" : #9 mva=20 4.23 0.02 1.08 0.06 5 0 1.61 1.57 0.42 0.83 0.35 0.27 0.14 0.52 0 0 0
ggov1     13253 "BAYTOWN 5 1 "  115.00 "6" : #9 mwcap=20 0.05 1 1 0.05 -0.05 5.59 0.96 0 1 1 0.15 0.41 1.12 0.11 0.5 0 0 0 3 1.21 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13253 "BAYTOWN 5 1 "  115.00 "6" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13254 "HUFFMAN 3   "   20.00 "1" : #9 mva=74.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13254 "HUFFMAN 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 11.2 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13254 "HUFFMAN 3   "   20.00 "1" : #9 0 0.02 5 2.9 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13257 "JIM WELLS 1 3"   20.00 "1" : #9 mva=145.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13257 "JIM WELLS 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.2 3.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13257 "JIM WELLS 1 3"   20.00 "1" : #9 0 0.02 8 1.6 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 mva=145 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10 3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 0 2.61 0.78 1.43 0.2 1
wtgp_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 0 27 170 22.83 1.54 0.27 0.3 27 0 10 -10
wtgq_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 0 1.3 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13258 "SNYDER 2 3  "   20.00 "1" : #9 0 0.02 13 4.9 0 1.78 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13260 "PEARSALL 2 3"   20.00 "1" : #9 mva=144.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13260 "PEARSALL 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.4 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13260 "PEARSALL 2 3"   20.00 "1" : #9 0 0.02 5 2.6 0 1.74 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13261 "CORSICANA 2 3"   20.00 "1" : #9 mva=141.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13261 "CORSICANA 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13261 "CORSICANA 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 mva=140.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 0 3.99 1.05 1.86 0.23 1
wtgp_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 0 29 150 27.21 2.79 0.41 0.3 27 0 10 -10
wtgq_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 0 2.6 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13262 "ROSCOE 3 3  "   20.00 "1" : #9 0 0.02 17 4.8 0 1.64 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 mva=138.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 0 3.07 1.03 1.16 0.36 1
wtgp_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 0 26 131 19.92 2.03 0.25 0.3 27 0 10 -10
wtgq_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 0 2.2 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13263 "MUENSTER 2 3"   20.00 "1" : #9 0 0.02 15 1.6 0 1.44 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13264 "MILES 3     "   20.00 "1" : #9 mva=138.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13264 "MILES 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.3 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13264 "MILES 3     "   20.00 "1" : #9 0 0.02 18 4.3 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13269 "WOLFE CITY 1 3"   20.00 "1" : #9 mva=137.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13269 "WOLFE CITY 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9.3 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13269 "WOLFE CITY 1 3"   20.00 "1" : #9 0 0.02 8 3 0 1.62 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13270 "LUBBOCK 1 1 "  115.00 "1" : #9 mva=46.7 4.1 0.03 1.28 0.04 5 0 2.23 2.07 0.15 0.59 0.13 0.1 0.17 0.58 0 0 0
ggov1     13270 "LUBBOCK 1 1 "  115.00 "1" : #9 mwcap=46.7 0.04 1 1 0.05 -0.05 3.66 0.63 0 1 1 0.15 0.3 1.14 0.12 0.12 0 0 0 3 1.04 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13270 "LUBBOCK 1 1 "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13270 "LUBBOCK 1 1 "  115.00 "2" : #9 mva=51.1 4.25 0.03 0.32 0.05 5 0 2.31 2.14 0.25 0.68 0.21 0.16 0.16 0.56 0 0 0
esst4b    13270 "LUBBOCK 1 1 "  115.00 "2" : #9 0 4.19 4.19 0.01667 1 -0.87 1 0 99 -99 0 5.55 0 0 0.1 0 11.63 999
ggov1     13270 "LUBBOCK 1 1 "  115.00 "2" : #9 mwcap=51.1 0.04 1 1 0.05 -0.05 4.74 0.81 0 1 1 0.15 0.36 1.2 0.17 0.46 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13270 "LUBBOCK 1 1 "  115.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13270 "LUBBOCK 1 1 "  115.00 "3" : #9 mva=17.8 6.47 0.05 1.48 0.07 5 0 2.12 1.98 0.39 0.81 0.32 0.25 0.17 0.58 0 0 0
ggov1     13270 "LUBBOCK 1 1 "  115.00 "3" : #9 mwcap=17.8 0.05 1 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.44 1.22 0.18 0.42 0 0 0 3 1.81 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13270 "LUBBOCK 1 1 "  115.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13270 "LUBBOCK 1 1 "  115.00 "4" : #9 mva=17.8 4.54 0.05 1.14 0.06 5 0 2.19 2.04 0.54 0.94 0.35 0.27 0.06 0.36 0 0 0
esst4b    13270 "LUBBOCK 1 1 "  115.00 "4" : #9 0 5.15 5.15 0.01667 1 -0.87 1 0 99 -99 0 4.61 0 0 0.14 0 11.63 999
ggov1     13270 "LUBBOCK 1 1 "  115.00 "4" : #9 mwcap=17.8 0.05 1 1 0.05 -0.05 9.07 1.55 0 1 1 0.15 0.24 1.09 0.08 0.29 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13270 "LUBBOCK 1 1 "  115.00 "4" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.02303 0.017403 0.02303 0.017403 0.1 -0.1 1 0 0
regc_a    13272 "DAMON 2 3   "   20.00 "1" : #9 mva=133.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13272 "DAMON 2 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13272 "DAMON 2 3   "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13275 "MCCAMEY 5 3 "   20.00 "1" : #9 mva=131.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13275 "MCCAMEY 5 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13275 "MCCAMEY 5 3 "   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    13276 "HOUSTON 63 3"   20.00 "1" : #9 mva=130 3.86 0.05 0.79 0.05 5 0 1.66 1.61 0.41 0.82 0.31 0.24 0.11 0.46 0 0 0
esst4b    13276 "HOUSTON 63 3"   20.00 "1" : #9 0 6.82 6.82 0.01667 1 -0.87 1 0 99 -99 0 5.18 0 0 0.14 0 11.63 999
ggov1     13276 "HOUSTON 63 3"   20.00 "1" : #9 mwcap=130 0.05 1 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.47 1.22 0.18 0.27 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13276 "HOUSTON 63 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13278 "FORT STOCKTON 10 3"   20.00 "1" : #9 mva=128.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13278 "FORT STOCKTON 10 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11.8 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13278 "FORT STOCKTON 10 3"   20.00 "1" : #9 0 0.02 11 1.6 0 1.61 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 mva=128.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 0 5.8 0.79 1.89 0.27 1
wtgp_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 0 27 101 15.24 1.41 0.86 0.3 27 0 10 -10
wtgq_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 0 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13279 "BIG SPRING 2 3"   20.00 "1" : #9 0 0.02 14 1.4 0 1.76 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13281 "STERLING 1 3"   20.00 "1" : #9 mva=127.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13281 "STERLING 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.9 3.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13281 "STERLING 1 3"   20.00 "1" : #9 0 0.02 2 3.2 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13283 "CISCO 3 3   "   20.00 "1" : #9 mva=127.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13283 "CISCO 3 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5 1.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13283 "CISCO 3 3   "   20.00 "1" : #9 0 6.01 0.62 1.93 0.26 1
wtgp_a    13283 "CISCO 3 3   "   20.00 "1" : #9 0 29 121 26.38 2.06 0.15 0.3 27 0 10 -10
wtgq_a    13283 "CISCO 3 3   "   20.00 "1" : #9 0 2.7 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13283 "CISCO 3 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13283 "CISCO 3 3   "   20.00 "1" : #9 0 0.02 14 2.7 0 1.7 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 mva=126.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 4.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 0 7.16 0.77 1.83 0.39 1
wtgp_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 0 30 133 17.1 1.14 0.06 0.3 27 0 10 -10
wtgq_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 0 2.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13284 "TUSOCOLA 3  "   20.00 "1" : #9 0 0.02 16 3.4 0 1.07 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13286 "RICHMOND 4 3"   20.00 "1" : #9 mva=123.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13286 "RICHMOND 4 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13286 "RICHMOND 4 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou    13287 "ALVIN 1 1   "  115.00 "1" : #9 mva=44.4 3.5 0.04 0.64 0.05 5 0 2.37 2.18 0.64 1.03 0.51 0.4 0.15 0.54 0 0 0
esst4b    13287 "ALVIN 1 1   "  115.00 "1" : #9 0 5.16 5.16 0.01667 1 -0.87 1 0 99 -99 0 4.75 0 0 0.15 0 11.63 999
ggov1     13287 "ALVIN 1 1   "  115.00 "1" : #9 mwcap=44.4 0.05 1 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.26 1.09 0.08 0.16 0 0 0 3 1.26 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13287 "ALVIN 1 1   "  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13287 "ALVIN 1 1   "  115.00 "2" : #9 mva=44.4 5.78 0.02 0.33 0.05 5 0 2.38 2.19 0.14 0.58 0.13 0.1 0.06 0.36 0 0 0
ggov1     13287 "ALVIN 1 1   "  115.00 "2" : #9 mwcap=44.4 0.04 1 1 0.05 -0.05 8.49 1.45 0 1 1 0.15 0.22 1.18 0.15 0.28 0 0 0 3 1.1 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13287 "ALVIN 1 1   "  115.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13287 "ALVIN 1 1   "  115.00 "3" : #9 mva=33.3 4.07 0.04 1.14 0.05 5 0 2.14 2 0.33 0.75 0.21 0.16 0.12 0.48 0 0 0
esst4b    13287 "ALVIN 1 1   "  115.00 "3" : #9 0 5.26 5.26 0.01667 1 -0.87 1 0 99 -99 0 5.7 0 0 0.07 0 11.63 999
ggov1     13287 "ALVIN 1 1   "  115.00 "3" : #9 mwcap=33.3 0.05 1 1 0.05 -0.05 3.93 0.67 0 1 1 0.15 0.26 1.11 0.1 0.16 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13287 "ALVIN 1 1   "  115.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 mva=122.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 0 6.79 0.77 1.65 0.37 1
wtgp_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 0 28 106 17.25 2.76 0.47 0.3 27 0 10 -10
wtgq_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 0 1.4 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 0 0.007 0
repc_a    13288 "JACKSBORO 2 3"   20.00 "1" : #9 0 0.02 17 2.8 0 1.78 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 mva=122.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 0 3.48 0.84 1.37 0.43 1
wtgp_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 0 28 116 21.01 2.01 0.32 0.3 27 0 10 -10
wtgq_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 0 3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 0 0.007 0
repc_a    13290 "RIO GRANDE CITY 4 3"   20.00 "1" : #9 0 0.02 17 1.5 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13292 "PAINT ROCK 2 3"   20.00 "1" : #9 mva=122.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13292 "PAINT ROCK 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13292 "PAINT ROCK 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13293 "HAMILTON 3  "   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13293 "HAMILTON 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.2 3.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13293 "HAMILTON 3  "   20.00 "1" : #9 0 0.02 7 2.7 0 1.71 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13295 "CRANE 3 3   "   20.00 "1" : #9 mva=120 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13295 "CRANE 3 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 7.4 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13295 "CRANE 3 3   "   20.00 "1" : #9 0 0.02 3 2.6 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13296 "BROWNSVILLE 4 1"  115.00 "10" : #9 mva=50 6.25 0.04 0.51 0.04 5 0 2.18 2.03 0.55 0.95 0.48 0.38 0.05 0.34 0 0 0
esst4b    13296 "BROWNSVILLE 4 1"  115.00 "10" : #9 0 7.2 7.2 0.01667 1 -0.87 1 0 99 -99 0 5.21 0 0 0.09 0 11.63 999
ggov1     13296 "BROWNSVILLE 4 1"  115.00 "10" : #9 mwcap=50 0.05 1 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.21 1.18 0.15 0.11 0 0 0 3 1.67 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13296 "BROWNSVILLE 4 1"  115.00 "10" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13296 "BROWNSVILLE 4 1"  115.00 "6" : #9 mva=22.2 4.94 0.05 1.26 0.05 5 0 1.83 1.75 0.28 0.71 0.27 0.21 0.12 0.48 0 0 0
esst4b    13296 "BROWNSVILLE 4 1"  115.00 "6" : #9 0 5.17 5.17 0.01667 1 -0.87 1 0 99 -99 0 4.93 0 0 0.1 0 11.63 999
ggov1     13296 "BROWNSVILLE 4 1"  115.00 "6" : #9 mwcap=22.2 0.04 1 1 0.05 -0.05 6.15 1.05 0 1 1 0.15 0.24 1.22 0.18 0.15 0 0 0 3 2.97 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13296 "BROWNSVILLE 4 1"  115.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13296 "BROWNSVILLE 4 1"  115.00 "9" : #9 mva=46.7 6.13 0.03 0.65 0.04 5 0 1.9 1.8 0.39 0.81 0.35 0.27 0.16 0.56 0 0 0
esst4b    13296 "BROWNSVILLE 4 1"  115.00 "9" : #9 0 6.83 6.83 0.01667 1 -0.87 1 0 99 -99 0 6.48 0 0 0.07 0 11.63 999
ggov1     13296 "BROWNSVILLE 4 1"  115.00 "9" : #9 mwcap=46.7 0.04 1 1 0.05 -0.05 5.84 1 0 1 1 0.15 0.28 1.16 0.14 0.13 0 0 0 3 2.85 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13296 "BROWNSVILLE 4 1"  115.00 "9" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 mva=112.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.9 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 0 7.08 0.69 1.3 0.28 1
wtgp_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13299 "SWEETWATER 1 3"   20.00 "1" : #9 0 0.02 8 1 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13301 "COLORADO CITY 1 3"   20.00 "1" : #9 mva=112.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13301 "COLORADO CITY 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13301 "COLORADO CITY 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13308 "MINGUS 3    "   20.00 "1" : #9 mva=111.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13308 "MINGUS 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 3.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13308 "MINGUS 3    "   20.00 "1" : #9 0 3.85 1.05 1.65 0.36 1
wtgp_a    13308 "MINGUS 3    "   20.00 "1" : #9 0 26 111 14.08 2.8 0.75 0.3 27 0 10 -10
wtgq_a    13308 "MINGUS 3    "   20.00 "1" : #9 0 2.3 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13308 "MINGUS 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13308 "MINGUS 3    "   20.00 "1" : #9 0 0.02 16 2.1 0 1.59 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13309 "RIESEL 2 3  "   20.00 "1" : #9 mva=111.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13309 "RIESEL 2 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 5.3 4.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13309 "RIESEL 2 3  "   20.00 "1" : #9 0 0.02 3 2.6 0 1.94 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13311 "CHILTON 1 3 "   20.00 "1" : #9 mva=111.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13311 "CHILTON 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.4 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13311 "CHILTON 1 3 "   20.00 "1" : #9 0 0.02 11 3.2 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13312 "SNYDER 7 1  "  115.00 "1" : #9 mva=46.7 5.19 0.06 0.75 0.05 5 0 1.67 1.62 0.31 0.73 0.21 0.16 0.14 0.52 0 0 0
esst4b    13312 "SNYDER 7 1  "  115.00 "1" : #9 0 6.64 6.64 0.01667 1 -0.87 1 0 99 -99 0 6.8 0 0 0.1 0 11.63 999
ggov1     13312 "SNYDER 7 1  "  115.00 "1" : #9 mwcap=46.7 0.04 1 1 0.05 -0.05 8.99 1.54 0 1 1 0.15 0.23 1.19 0.16 0.2 0 0 0 3 1.31 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13312 "SNYDER 7 1  "  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13312 "SNYDER 7 1  "  115.00 "2" : #9 mva=46.7 5.54 0.04 0.86 0.05 5 0 2.01 1.89 0.24 0.67 0.12 0.09 0.06 0.36 0 0 0
ggov1     13312 "SNYDER 7 1  "  115.00 "2" : #9 mwcap=46.7 0.05 1 1 0.05 -0.05 7.76 1.33 0 1 1 0.15 0.21 1.09 0.08 0.4 0 0 0 3 1.8 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     13312 "SNYDER 7 1  "  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13312 "SNYDER 7 1  "  115.00 "3" : #9 mva=17.8 3.98 0.04 1.24 0.06 5 0 1.79 1.72 0.47 0.88 0.43 0.34 0.17 0.58 0 0 0
ggov1     13312 "SNYDER 7 1  "  115.00 "3" : #9 mwcap=17.8 0.03 1 1 0.05 -0.05 9.44 1.61 0 1 1 0.15 0.22 1.19 0.16 0.18 0 0 0 3 2.59 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13312 "SNYDER 7 1  "  115.00 "3" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    13314 "UVALDE 1 3  "   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13314 "UVALDE 1 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9 3.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13314 "UVALDE 1 3  "   20.00 "1" : #9 0 0.02 5 2 0 1.98 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13316 "HASKELL 4 3 "   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13316 "HASKELL 4 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.4 4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13316 "HASKELL 4 3 "   20.00 "1" : #9 0 0.02 8 4.6 0 1.28 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13318 "LAMESA 4 3  "   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13318 "LAMESA 4 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 5.5 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13318 "LAMESA 4 3  "   20.00 "1" : #9 0 0.02 6 1.3 0 1.81 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13320 "TBD 2 3     "   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13320 "TBD 2 3     "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.9 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13320 "TBD 2 3     "   20.00 "1" : #9 0 0.02 5 3.3 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13321 "IND W TWFV 3 3"   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13321 "IND W TWFV 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11.6 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13321 "IND W TWFV 3 3"   20.00 "1" : #9 0 0.02 9 4.2 0 1.9 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13334 "WEST COLUMBIA 2 3"   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13334 "WEST COLUMBIA 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13334 "WEST COLUMBIA 2 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13343 "CRAWFORD 1 3"   20.00 "1" : #9 mva=111.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13343 "CRAWFORD 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13343 "CRAWFORD 1 3"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a    13350 "VERNON 4 3  "   20.00 "1" : #9 mva=110.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13350 "VERNON 4 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.2 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13350 "VERNON 4 3  "   20.00 "1" : #9 0 4.25 1.06 1.43 0.1 1
wtgp_a    13350 "VERNON 4 3  "   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13350 "VERNON 4 3  "   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13350 "VERNON 4 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13350 "VERNON 4 3  "   20.00 "1" : #9 0 0.02 4 1.9 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 mva=109.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 13.4 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 0 3.53 0.89 1 0.3 1
wtgp_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13351 "SWEETWATER 3 3"   20.00 "1" : #9 0 0.02 12 2.8 0 1.18 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 mva=105.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.7 2.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 0 6.37 0.91 1.5 0.49 1
wtgp_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 0 0.007 0
repc_a    13352 "PORT ISABEL 3"   20.00 "1" : #9 0 0.02 7 4.9 0 1.44 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13353 "OILTON 3    "   20.00 "1" : #9 mva=102.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13353 "OILTON 3    "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13353 "OILTON 3    "   20.00 "1" : #9 0 3.57 0.87 1.9 0.49 1
wtgp_a    13353 "OILTON 3    "   20.00 "1" : #9 0 30 143 25.68 1.61 0.15 0.3 27 0 10 -10
wtgq_a    13353 "OILTON 3    "   20.00 "1" : #9 0 1.6 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13353 "OILTON 3    "   20.00 "1" : #9 0 0.007 0
repc_a    13353 "OILTON 3    "   20.00 "1" : #9 0 0.02 9 2.8 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13354 "LAKE JACKSON 3"   20.00 "1" : #9 mva=83.3 3.3 0.06 1.36 0.06 5 0 1.43 1.43 0.36 0.78 0.26 0.2 0.1 0.44 0 0 0
ggov1     13354 "LAKE JACKSON 3"   20.00 "1" : #9 mwcap=83.3 0.04 1 1 0.05 -0.05 5.21 0.89 0 1 1 0.15 0.3 1.18 0.15 0.21 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13354 "LAKE JACKSON 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13355 "POINT COMFORT 3 1"  115.00 "1" : #9 mva=47.8 3.35 0.04 1.48 0.08 5 0 1.75 1.68 0.46 0.87 0.39 0.31 0.09 0.42 0 0 0
esst4b    13355 "POINT COMFORT 3 1"  115.00 "1" : #9 0 2.78 2.78 0.01667 1 -0.87 1 0 99 -99 0 6.89 0 0 0.14 0 11.63 999
ggov1     13355 "POINT COMFORT 3 1"  115.00 "1" : #9 mwcap=47.8 0.04 1 1 0.05 -0.05 7.57 1.29 0 1 1 0.15 0.29 1.12 0.11 0.18 0 0 0 3 2.57 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     13355 "POINT COMFORT 3 1"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13355 "POINT COMFORT 3 1"  115.00 "2" : #9 mva=47.8 5.88 0.06 1.18 0.05 5 0 1.92 1.82 0.51 0.91 0.41 0.32 0.08 0.4 0 0 0
esst4b    13355 "POINT COMFORT 3 1"  115.00 "2" : #9 0 6.57 6.57 0.01667 1 -0.87 1 0 99 -99 0 5.22 0 0 0.14 0 11.63 999
ggov1     13355 "POINT COMFORT 3 1"  115.00 "2" : #9 mwcap=47.8 0.04 1 1 0.05 -0.05 3.01 0.51 0 1 1 0.15 0.22 1.16 0.14 0.24 0 0 0 3 1.72 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13355 "POINT COMFORT 3 1"  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.036491 0.010983 0.036491 0.010983 0.1 -0.1 1 0 0
genrou    13356 "VICTORIA 5 1"  115.00 "1" : #9 mva=47.8 6.21 0.03 1.38 0.05 5 0 2.21 2.05 0.32 0.74 0.26 0.2 0.05 0.34 0 0 0
ggov1     13356 "VICTORIA 5 1"  115.00 "1" : #9 mwcap=47.8 0.03 1 1 0.05 -0.05 6.7 1.15 0 1 1 0.15 0.32 1.11 0.1 0.22 0 0 0 3 1.34 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     13356 "VICTORIA 5 1"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13356 "VICTORIA 5 1"  115.00 "2" : #9 mva=47.8 3.18 0.02 0.83 0.05 5 0 1.42 1.42 0.36 0.78 0.34 0.27 0.16 0.56 0 0 0
ggov1     13356 "VICTORIA 5 1"  115.00 "2" : #9 mwcap=47.8 0.05 1 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.44 1.22 0.18 0.33 0 0 0 3 1.05 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a     13356 "VICTORIA 5 1"  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13357 "VICTORIA 6 1"  115.00 "1" : #9 mva=47.8 3.56 0.04 0.69 0.06 5 0 1.81 1.73 0.16 0.6 0.12 0.09 0.16 0.56 0 0 0
esst4b    13357 "VICTORIA 6 1"  115.00 "1" : #9 0 6.67 6.67 0.01667 1 -0.87 1 0 99 -99 0 4.71 0 0 0.13 0 11.63 999
ggov1     13357 "VICTORIA 6 1"  115.00 "1" : #9 mwcap=47.8 0.05 1 1 0.05 -0.05 9.02 1.54 0 1 1 0.15 0.22 1.23 0.19 0.16 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13357 "VICTORIA 6 1"  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13357 "VICTORIA 6 1"  115.00 "2" : #9 mva=47.8 5.32 0.05 1.49 0.06 5 0 1.64 1.59 0.37 0.79 0.25 0.19 0.11 0.46 0 0 0
esst4b    13357 "VICTORIA 6 1"  115.00 "2" : #9 0 7.35 7.35 0.01667 1 -0.87 1 0 99 -99 0 4.97 0 0 0.12 0 11.63 999
ggov1     13357 "VICTORIA 6 1"  115.00 "2" : #9 mwcap=47.8 0.05 1 1 0.05 -0.05 4.64 0.79 0 1 1 0.15 0.23 1.15 0.13 0.13 0 0 0 3 2.19 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13357 "VICTORIA 6 1"  115.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou    13358 "HOUSTON 92 1"  115.00 "1" : #9 mva=47.8 5.01 0.05 0.79 0.07 5 0 1.83 1.75 0.33 0.75 0.18 0.14 0.12 0.48 0 0 0
ggov1     13358 "HOUSTON 92 1"  115.00 "1" : #9 mwcap=47.8 0.04 1 1 0.05 -0.05 9.01 1.54 0 1 1 0.15 0.28 1.12 0.11 0.19 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a     13358 "HOUSTON 92 1"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13358 "HOUSTON 92 1"  115.00 "2" : #9 mva=47.8 4.36 0.02 0.7 0.07 5 0 1.59 1.55 0.35 0.77 0.28 0.22 0.14 0.52 0 0 0
ggov1     13358 "HOUSTON 92 1"  115.00 "2" : #9 mwcap=47.8 0.05 1 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.46 1.22 0.18 0.2 0 0 0 3 2.5 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13358 "HOUSTON 92 1"  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 mva=93.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9 3.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 0 3.96 1 1.06 0.29 1
wtgp_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 0 27 157 24.87 2.2 0.4 0.3 27 0 10 -10
wtgq_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 0 1.4 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 0 0.007 0
repc_a    13360 "FLUVANNA 3 3"   20.00 "1" : #9 0 0.02 8 1.6 0 1.75 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 mva=91.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7 1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 0 6.36 0.97 1.57 0.32 1
wtgp_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 0 28 127 25.36 1.15 0.63 0.3 27 0 10 -10
wtgq_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 0 2 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 0 0.007 0
repc_a    13362 "IRAAN 5 3   "   20.00 "1" : #9 0 0.02 6 1.4 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13363 "LEONARD 3   "   20.00 "1" : #9 mva=91.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13363 "LEONARD 3   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12.8 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13363 "LEONARD 3   "   20.00 "1" : #9 0 0.02 16 4.6 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 mva=91.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 15 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 0 6.05 1.06 1.02 0.34 1
wtgp_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 0 26 105 10.68 2.71 0.26 0.3 27 0 10 -10
wtgq_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 0 1.4 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 0 0.007 0
repc_a    13365 "GIRVIN 1 3  "   20.00 "01" : #9 0 0.02 8 3.6 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 mva=89.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 0 2.83 0.78 1.07 0.42 1
wtgp_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 0 25 142 18.46 1.75 0.06 0.3 27 0 10 -10
wtgq_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 0 2.6 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 0 0.007 0
repc_a    13367 "ROSCOE 7 3  "   20.00 "1" : #9 0 0.02 5 1 0 1.43 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13368 "MIDLOTHIAN 2 3"   20.00 "1" : #9 mva=88.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13368 "MIDLOTHIAN 2 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9.3 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13368 "MIDLOTHIAN 2 3"   20.00 "1" : #9 0 0.02 5 1.9 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13370 "LIVERPOOL 1 3"   20.00 "1" : #9 mva=86.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13370 "LIVERPOOL 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 4.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13370 "LIVERPOOL 1 3"   20.00 "1" : #9 0 0.02 10 3.5 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 mva=86.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 0 3.4 0.97 1.46 0.2 1
wtgp_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 0 26 142 10.75 2.25 0.21 0.3 27 0 10 -10
wtgq_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 0 1.6 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 0 0.007 0
repc_a    13372 "GIRVIN 2 3  "   20.00 "01" : #9 0 0.02 4 4.9 0 1.07 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 mva=86.7 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 0 3.98 1.05 1.9 0.12 1
wtgp_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 0 25 101 13.9 1.33 0.66 0.3 27 0 10 -10
wtgq_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 0 2.2 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 0 0.007 0
repc_a    13374 "HEBBRONVILLE 1 3"   20.00 "1" : #9 0 0.02 8 1.6 0 1.07 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13376 "VICTORIA 7 3"   20.00 "1" : #9 mva=83.3 5.34 0.02 1.47 0.07 5 0 1.5 1.48 0.17 0.61 0.12 0.09 0.17 0.58 0 0 0
ggov1     13376 "VICTORIA 7 3"   20.00 "1" : #9 mwcap=83.3 0.03 1 1 0.05 -0.05 3.54 0.61 0 1 1 0.15 0.35 1.18 0.15 0.49 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13376 "VICTORIA 7 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.459115 0.03531 0.459115 0.03531 0.1 -0.1 1 0 0
genrou    13377 "LUBOCK 1 1  "  115.00 "6A" : #9 mva=20 3.02 0.06 0.51 0.07 5 0 1.88 1.79 0.49 0.9 0.36 0.28 0.14 0.52 0 0 0
esst4b    13377 "LUBOCK 1 1  "  115.00 "6A" : #9 0 4.85 4.85 0.01667 1 -0.87 1 0 99 -99 0 6.98 0 0 0.11 0 11.63 999
ggov1     13377 "LUBOCK 1 1  "  115.00 "6A" : #9 mwcap=20 0.03 1 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.4 1.19 0.16 0.38 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     13377 "LUBOCK 1 1  "  115.00 "6A" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.029961 0.013377 0.029961 0.013377 0.1 -0.1 1 0 0
genrou    13377 "LUBOCK 1 1  "  115.00 "7" : #9 mva=20 4.69 0.05 1.06 0.07 5 0 2.08 1.95 0.51 0.91 0.36 0.28 0.12 0.48 0 0 0
esst4b    13377 "LUBOCK 1 1  "  115.00 "7" : #9 0 5.31 5.31 0.01667 1 -0.87 1 0 99 -99 0 5.6 0 0 0.14 0 11.63 999
ggov1     13377 "LUBOCK 1 1  "  115.00 "7" : #9 mwcap=20 0.03 1 1 0.05 -0.05 2.96 0.51 0 1 1 0.15 0.42 1.16 0.14 0.32 0 0 0 3 1.99 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a     13377 "LUBOCK 1 1  "  115.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1 0.035027 0.011442 0.035027 0.011442 0.1 -0.1 1 0 0
genrou    13377 "LUBOCK 1 1  "  115.00 "8" : #9 mva=42.2 5.9 0.05 1.24 0.04 5 0 2.37 2.18 0.65 1.04 0.43 0.34 0.11 0.46 0 0 0
esst4b    13377 "LUBOCK 1 1  "  115.00 "8" : #9 0 6.85 6.85 0.01667 1 -0.87 1 0 99 -99 0 5.91 0 0 0.13 0 11.63 999
ggov1     13377 "LUBOCK 1 1  "  115.00 "8" : #9 mwcap=42.2 0.05 1 1 0.05 -0.05 3.56 0.61 0 1 1 0.15 0.35 1.12 0.11 0.23 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     13377 "LUBOCK 1 1  "  115.00 "8" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.083563 0.008562 0.083563 0.008562 0.1 -0.1 1 0 0
genrou    13379 "THOMPSONS 1 3"   20.00 "1" : #9 mva=82.2 6.57 0.04 1.4 0.07 5 0 1.88 1.79 0.13 0.48 0.11 0.08 0.05 0.34 0 0 0
esst4b    13379 "THOMPSONS 1 3"   20.00 "1" : #9 0 7.5 7.5 0.01667 1 -0.87 1 0 99 -99 0 6.67 0 0 0.11 0 11.63 999
ggov1     13379 "THOMPSONS 1 3"   20.00 "1" : #9 mwcap=82.2 0.05 1 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.36 1.19 0.16 0.39 0 0 0 3 1.49 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13379 "THOMPSONS 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13383 "CLIFTON 3 3 "   20.00 "1" : #9 mva=79.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13383 "CLIFTON 3 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7.9 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13383 "CLIFTON 3 3 "   20.00 "1" : #9 0 0.02 6 2.9 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13384 "FREEPORT 3 3"   20.00 "1" : #9 mva=77.8 3.34 0.02 0.95 0.05 5 0 2.25 2.09 0.52 0.92 0.45 0.35 0.15 0.54 0 0 0
esst4b    13384 "FREEPORT 3 3"   20.00 "1" : #9 0 3.34 3.34 0.01667 1 -0.87 1 0 99 -99 0 5.82 0 0 0.09 0 11.63 999
ggov1     13384 "FREEPORT 3 3"   20.00 "1" : #9 mwcap=77.8 0.03 1 1 0.05 -0.05 5.26 0.9 0 1 1 0.15 0.37 1.1 0.09 0.47 0 0 0 3 2.96 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a     13384 "FREEPORT 3 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13388 "BRENHAM 1 3 "   20.00 "1" : #9 mva=66.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13388 "BRENHAM 1 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7.4 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13388 "BRENHAM 1 3 "   20.00 "1" : #9 0 0.02 4 2.7 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13390 "GAINSVILLE 2 1"  161.00 "1" : #9 mva=65.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13390 "GAINSVILLE 2 1"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 15 4.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13390 "GAINSVILLE 2 1"  161.00 "1" : #9 0 0.02 3 1.4 0 1.25 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal    13391 "DEL RIO 3 1 "  115.00 "1" : #9 mva=32.2 4.86 0.06 0.07 5 0 2.18 2.03 0.26 0.17 0.13 0.16 0.56 0 0 0
hygov     13391 "DEL RIO 3 1 "  115.00 "1" : #9 0.03 0.52 8.41 0.17 0.36 0.11 1 0 1.42 1.2 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a     13391 "DEL RIO 3 1 "  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal    13391 "DEL RIO 3 1 "  115.00 "2" : #9 mva=32.2 6.56 0.02 0.08 5 0 2.4 2.21 0.79 0.64 0.51 0.09 0.42 0 0 0
ieeet1    13391 "DEL RIO 3 1 "  115.00 "2" : #9 0 53.8 0.08 1 -1 0 0.76 0.08 1 0 3.42 5.58 0.07 0.32 0
hygov     13391 "DEL RIO 3 1 "  115.00 "2" : #9 0.05 0.51 8.96 0.18 0.65 0.1 1 0 1.17 1.31 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a     13391 "DEL RIO 3 1 "  115.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 9 0.072691 0.008376 0.072691 0.008376 0.1 -0.1 1 0 0
regc_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 mva=63.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 0 6.57 0.8 1.4 0.44 1
wtgp_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 0 29 152 24.33 1.97 0.09 0.3 27 0 10 -10
wtgq_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 0 1.3 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 0 0.007 0
repc_a    13392 "FLOYDADA 4 1"  161.00 "1" : #9 0 0.02 7 2.5 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal    13393 "JASPER 1 1  "  115.00 "1" : #9 mva=28.9 3.91 0.04 0.06 5 0 1.72 1.66 0.38 0.23 0.18 0.17 0.58 0 0 0
hygov     13393 "JASPER 1 1  "  115.00 "1" : #9 0.03 0.65 8.92 0.13 0.44 0.1 1 0 1.19 1.06 0.2 0.06 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a     13393 "JASPER 1 1  "  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal    13393 "JASPER 1 1  "  115.00 "2" : #9 mva=28.9 4.27 0.03 0.07 5 0 1.53 1.51 0.54 0.39 0.31 0.09 0.42 0 0 0
hygov     13393 "JASPER 1 1  "  115.00 "2" : #9 0.05 0.43 10.67 0.1 0.12 0.17 1 0 1.16 1.14 0.2 0.13 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a     13393 "JASPER 1 1  "  115.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    13394 "BEEVILLE 1 1"  115.00 "1" : #9 mva=56.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13394 "BEEVILLE 1 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.6 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13394 "BEEVILLE 1 1"  115.00 "1" : #9 0 0.02 12 1.7 0 1.4 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 mva=56 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 8 4.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 0 4.07 0.83 1.07 0.25 1
wtgp_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 0 30 115 18.67 1.26 0.77 0.3 27 0 10 -10
wtgq_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 0 1.6 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 0 0.007 0
repc_a    13395 "FLOYDADA 5 1"  115.00 "1" : #9 0 0.02 16 3.3 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 mva=56 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7.8 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 0 4.62 0.63 1.9 0.32 1
wtgp_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 0 0.007 0
repc_a    13396 "EDINBURG 5 1"  115.00 "WT" : #9 0 0.02 10 3 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13397 "FORT STOCKTON 11 1"  115.00 "1" : #9 mva=33.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13397 "FORT STOCKTON 11 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12.9 3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13397 "FORT STOCKTON 11 1"  115.00 "1" : #9 0 0.02 14 1.7 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13398 "EVADALE 1 1 "  115.00 "1" : #9 mva=35.6 5.18 0.02 0.97 0.07 5 0 1.72 1.66 0.14 0.39 0.12 0.09 0.05 0.34 0 0 0
ieeeg1    13398 "EVADALE 1 1 "  115.00 "1" : #9 13 1 1 0.16 1 -10 1 0 0.15 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     13398 "EVADALE 1 1 "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou    13398 "EVADALE 1 1 "  115.00 "2" : #9 mva=20 3.87 0.05 0.88 0.06 5 0 2.46 2.26 0.33 0.75 0.18 0.14 0.17 0.58 0 0 0
ieeeg1    13398 "EVADALE 1 1 "  115.00 "2" : #9 19 1 1 0.27 1 -10 1 0 0.1 0.37 0 4.01 0.28 0 0.04 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a     13398 "EVADALE 1 1 "  115.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a    13399 "FORT STOCKTON 12 1"  115.00 "1" : #9 mva=55.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13399 "FORT STOCKTON 12 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12.3 3.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13399 "FORT STOCKTON 12 1"  115.00 "1" : #9 0 0.02 10 1.8 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13400 "ALPINE 2 1  "  115.00 "1" : #9 mva=55.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13400 "ALPINE 2 1  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14.6 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13400 "ALPINE 2 1  "  115.00 "1" : #9 0 0.02 8 1.6 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13401 "LAMESA 5 1  "  115.00 "1" : #9 mva=55.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13401 "LAMESA 5 1  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.4 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13401 "LAMESA 5 1  "  115.00 "1" : #9 0 0.02 3 2.6 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 mva=55 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 6 4.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 0 6.59 0.81 1.89 0.36 1
wtgp_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 0 28 107 14.54 1.04 0.94 0.3 27 0 10 -10
wtgq_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 0 2.2 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 0 0.007 0
repc_a    13405 "SUNRAY 1 1  "  161.00 "1" : #9 0 0.02 12 5 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13406 "ALVIN 2 1   "  115.00 "1" : #9 mva=47.2 3.71 0.05 0.57 0.07 5 0 1.72 1.66 0.26 0.69 0.24 0.19 0.09 0.42 0 0 0
esst4b    13406 "ALVIN 2 1   "  115.00 "1" : #9 0 6.7 6.7 0.01667 1 -0.87 1 0 99 -99 0 5.62 0 0 0.11 0 11.63 999
ggov1     13406 "ALVIN 2 1   "  115.00 "1" : #9 mwcap=47.2 0.04 1 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.34 1.2 0.17 0.47 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13406 "ALVIN 2 1   "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.2 0.249588 0.011276 0.249588 0.011276 0.1 -0.1 1 0 0
regc_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 mva=38.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 0 5.38 0.96 1.8 0.13 1
wtgp_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 0 29 153 10.59 1.89 0.36 0.3 27 0 10 -10
wtgq_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 0 2 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 0 0.007 0
repc_a    13409 "BIG SPRING 8 1"  115.00 "1" : #9 0 0.02 12 3.6 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13410 "CORPUS CHRISTI 19 1"  115.00 "1" : #9 mva=35.6 4.4 0.04 1.21 0.07 5 0 2.27 2.1 0.47 0.88 0.43 0.34 0.12 0.48 0 0 0
esst4b    13410 "CORPUS CHRISTI 19 1"  115.00 "1" : #9 0 7.03 7.03 0.01667 1 -0.87 1 0 99 -99 0 5.14 0 0 0.07 0 11.63 999
ggov1     13410 "CORPUS CHRISTI 19 1"  115.00 "1" : #9 mwcap=35.6 0.04 1 1 0.05 -0.05 5.83 1 0 1 1 0.15 0.38 1.15 0.13 0.43 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a     13410 "CORPUS CHRISTI 19 1"  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a    13411 "MANOR 1 1   "  115.00 "1" : #9 mva=33.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13411 "MANOR 1 1   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.3 4.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13411 "MANOR 1 1   "  115.00 "1" : #9 0 0.02 4 2.5 0 1.57 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13413 "STERLING CITY 4 1"  115.00 "1" : #9 mva=33.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13413 "STERLING CITY 4 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.9 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13413 "STERLING CITY 4 1"  115.00 "1" : #9 0 0.02 12 2 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13414 "ODESSA 7 1  "  115.00 "1" : #9 mva=33.3 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13414 "ODESSA 7 1  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 7.8 5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13414 "ODESSA 7 1  "  115.00 "1" : #9 0 0.02 17 1.1 0 1.67 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13416 "ORLA 1 1    "  115.00 "1" : #9 mva=27.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13416 "ORLA 1 1    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.2 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13416 "ORLA 1 1    "  115.00 "1" : #9 0 0.02 11 4 0 1.68 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou    13417 "LUBBOCK 2 1 "  115.00 "1" : #9 mva=22.2 5.91 0.02 0.9 0.06 5 0 2.12 1.98 0.51 0.91 0.36 0.28 0.12 0.48 0 0 0
esst4b    13417 "LUBBOCK 2 1 "  115.00 "1" : #9 0 6.78 6.78 0.01667 1 -0.87 1 0 99 -99 0 5.21 0 0 0.14 0 11.63 999
ggov1     13417 "LUBBOCK 2 1 "  115.00 "1" : #9 mwcap=22.2 0.04 1 1 0.05 -0.05 8.43 1.44 0 1 1 0.15 0.22 1.14 0.12 0.32 0 0 0 3 2.22 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a     13417 "LUBBOCK 2 1 "  115.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 1 0.029403 0.013631 0.029403 0.013631 0.1 -0.1 1 0 0
regc_a    13418 "SAN ANTONIO 53 1"  115.00 "1" : #9 mva=15 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13418 "SAN ANTONIO 53 1"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10.6 3.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13418 "SAN ANTONIO 53 1"  115.00 "1" : #9 0 0.02 10 2.6 0 1.25 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13419 "MORSE 1 1   "  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13419 "MORSE 1 1   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13419 "MORSE 1 1   "  161.00 "1" : #9 0 6.82 0.86 1.51 0.43 1
wtgp_a    13419 "MORSE 1 1   "  161.00 "1" : #9 0 26 108 22.2 2.21 0.01 0.3 27 0 10 -10
wtgq_a    13419 "MORSE 1 1   "  161.00 "1" : #9 0 2.6 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13419 "MORSE 1 1   "  161.00 "1" : #9 0 0.007 0
repc_a    13419 "MORSE 1 1   "  161.00 "1" : #9 0 0.02 9 2.7 0 1.21 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13420 "MORSE 2 1   "  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13420 "MORSE 2 1   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 13 1.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a    13420 "MORSE 2 1   "  161.00 "1" : #9 0 4.95 0.86 1.6 0.22 1
wtgp_a    13420 "MORSE 2 1   "  161.00 "1" : #9 0 25 111 15.6 1.56 0.37 0.3 27 0 10 -10
wtgq_a    13420 "MORSE 2 1   "  161.00 "1" : #9 0 2 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a    13420 "MORSE 2 1   "  161.00 "1" : #9 0 0.007 0
repc_a    13420 "MORSE 2 1   "  161.00 "1" : #9 0 0.02 7 4 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13421 "GREENVILLE 3 1"  161.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a    13421 "GREENVILLE 3 1"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.5 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13421 "GREENVILLE 3 1"  161.00 "1" : #9 0 0.02 10 2.6 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13422 "WHARTON 4 1 "  115.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13422 "WHARTON 4 1 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12.4 4.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13422 "WHARTON 4 1 "  115.00 "1" : #9 0 0.02 5 3.7 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13423 "BRUNI 4 1   "  115.00 "20" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13423 "BRUNI 4 1   "  115.00 "20" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.3 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13423 "BRUNI 4 1   "  115.00 "20" : #9 0 0.02 8 3.9 0 1.63 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a    13424 "COAHOMA 1 1 "  115.00 "1" : #9 mva=11.1 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a    13424 "COAHOMA 1 1 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14.8 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a    13424 "COAHOMA 1 1 "  115.00 "1" : #9 0 0.02 5 2.7 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
