  1006 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1006 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1006 'WTPTA1' 1 29 145 21.53 2.48 0.29 0.3 27 0 10 -10 /
  1006 'WTTQA1' 1 1 2.9 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1006 'WTARA1' 1 0.007 0 /
  1006 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.3 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1008 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1008 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.4 3.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1008 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.5 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1009 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1009 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.1 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1009 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.7 0 1.14 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1011 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1011 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14.9 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1011 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1021 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1021 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.7 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1021 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  1021 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1021 'WTARA1' 1 0.007 0 /
  1021 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.2 0 1.47 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1023 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1023 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 5 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1023 'WTPTA1' 1 28 138 14.22 1.46 0.86 0.3 27 0 10 -10 /
  1023 'WTTQA1' 1 1 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1023 'WTARA1' 1 0.007 0 /
  1023 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 4.5 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1024 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1024 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 8.4 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1024 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.3 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1026 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1026 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8.2 2.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1026 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  1026 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1026 'WTARA1' 1 0.007 0 /
  1026 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.5 0 1.95 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1035 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1035 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1035 'WTPTA1' 2 26 127 21.64 1.61 0.16 0.3 27 0 10 -10 /
  1035 'WTTQA1' 2 1 2.7 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1035 'WTARA1' 2 0.007 0 /
  1035 'REPCA1' 2 0 0 0 0 1 1 0 0.02 14 1.5 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1039 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1039 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13 4.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1039 'WTPTA1' 1 27 137 25.6 1.9 0.23 0.3 27 0 10 -10 /
  1039 'WTTQA1' 1 1 1.9 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1039 'WTARA1' 1 0.007 0 /
  1039 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 4.3 0 1.14 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1042 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1042 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 1.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1042 'WTPTA1' 1 29 145 28.34 1.05 0.6 0.3 27 0 10 -10 /
  1042 'WTTQA1' 1 1 2 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1042 'WTARA1' 1 0.007 0 /
  1042 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.5 0 1.33 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1048 'GENROU' 1 3.78 0.05 0.86 0.05 5 0 1.75 1.68 0.16 0.6 0.15 0.12 0.06 0.36 /
  1048 'ESST4B' 1 0 6.43 6.43 1 -0.87 0.01667 1 0 99 -99 0 6.12 0 11.63 0.1 0 0 /
  1048 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.48 0.77 0 1 1 0.15 0.27 1.1 0.09 0.22 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 72.2 0 3 6 99 -99 /
  1048 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1049 'GENROU' 1 4.84 0.02 0.99 0.07 5 0 1.82 1.74 0.47 0.88 0.35 0.27 0.11 0.46 /
  1049 'ESST4B' 1 0 5.61 5.61 1 -0.87 0.01667 1 0 99 -99 0 4.37 0 11.63 0.13 0 0 /
  1049 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.44 0.59 0 1 1 0.15 0.42 1.18 0.15 0.47 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 71.1 0 3 6 99 -99 /
  1049 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.079005 0.008341 0.079005 0.008341 0.1 -0.1 /
  1050 'GENROU' 1 6.48 0.02 0.77 0.05 5 0 2.07 1.94 0.28 0.71 0.24 0.19 0.07 0.38 /
  1050 'ESST4B' 1 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 4.72 0 11.63 0.1 0 0 /
  1050 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.24 1.23 0.19 0.28 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 71.1 0 1 1 99 -99 /
  1050 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1051 'GENROU' 1 3.19 0.03 1.42 0.07 5 0 1.73 1.67 0.29 0.72 0.22 0.17 0.05 0.34 /
  1051 'ESST4B' 1 0 5.68 5.68 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.12 0 0 /
  1051 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.56 1.12 0 1 1 0.15 0.26 1.14 0.12 0.4 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 71.1 0 4 5 99 -99 /
  1051 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1052 'GENROU' 1 5.46 0.04 0.57 0.05 5 0 2.25 2.09 0.19 0.63 0.12 0.09 0.09 0.42 /
  1052 'EXST1' 1 0 0.1 -0.1 1 8.99 113 0.05 5 -5 0.15 0 1 /
  1052 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.63 1.3 0 1 1 0.15 0.28 1.1 0.09 0.16 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 70 0 5 5 99 -99 /
  1052 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1057 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1057 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 15 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1057 'WTPTA1' 1 25 113 28.96 2.56 0.91 0.3 27 0 10 -10 /
  1057 'WTTQA1' 1 1 2 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1057 'WTARA1' 1 0.007 0 /
  1057 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.2 0 1.54 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1062 'GENROU' 1 6.03 0.05 0.9 0.06 5 0 2.31 2.14 0.41 0.82 0.24 0.19 0.09 0.42 /
  1062 'EXST1' 1 0 0.1 -0.1 1 9.65 136 0.02 5 -5 0.11 0 1 /
  1062 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.91 0.67 0 1 1 0.15 0.48 1.16 0.14 0.48 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 78.9 0 4 5 99 -99 /
  1062 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.05187 0.008682 0.05187 0.008682 0.1 -0.1 /
  1063 'GENROU' 1 3.44 0.03 1.17 0.05 5 0 2.01 1.89 0.16 0.6 0.13 0.1 0.16 0.56 /
  1063 'ESST4B' 1 0 3.75 3.75 1 -0.87 0.01667 1 0 99 -99 0 6.9 0 11.63 0.14 0 0 /
  1063 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.34 1.22 0.18 0.24 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 78.9 0 3 5 99 -99 /
  1063 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1066 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1066 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1066 'WTPTA1' 1 27 102 14.93 1.61 0.07 0.3 27 0 10 -10 /
  1066 'WTTQA1' 1 1 2.3 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1066 'WTARA1' 1 0.007 0 /
  1066 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 1.1 0 1.77 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1067 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1067 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1067 'WTPTA1' 1 28 112 20.23 2.22 0.53 0.3 27 0 10 -10 /
  1067 'WTTQA1' 1 1 3 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1067 'WTARA1' 1 0.007 0 /
  1067 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.1 0 1.93 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1070 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1070 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1070 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  1070 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1070 'WTARA1' 1 0.007 0 /
  1070 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  1072 'GENROU' 1 3.74 0.03 0.56 0.08 5 0 1.47 1.46 0.36 0.78 0.33 0.26 0.07 0.38 /
  1072 'ESST4B' 1 0 5.28 5.28 1 -0.87 0.01667 1 0 99 -99 0 5.26 0 11.63 0.08 0 0 /
  1072 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.95 1.02 0 1 1 0.15 0.37 1.12 0.11 0.4 0 0 3 1.91 0.64 1 0 1 -1 0 0.01 10 0.1 228.9 0 2 4 99 -99 /
  1072 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1073 'GENROU' 1 3.19 0.05 1.39 0.05 5 0 1.58 1.55 0.38 0.8 0.29 0.23 0.06 0.36 /
  1073 'EXST1' 1 0 0.1 -0.1 1 9.34 67 0.13 5 -5 0.16 0 1 /
  1073 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.36 1.6 0 1 1 0.15 0.34 1.14 0.12 0.21 0 0 3 1.87 0.62 1 0 1 -1 0 0.01 10 0.1 228.9 0 2 4 99 -99 /
  1073 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.426269 0.237693 0.426269 0.237693 0.1 -0.1 /
  1074 'GENROU' 1 3.02 0.04 1.45 0.08 5 0 1.74 1.68 0.41 0.82 0.28 0.22 0.14 0.52 /
  1074 'ESST4B' 1 0 6.44 6.44 1 -0.87 0.01667 1 0 99 -99 0 4.93 0 11.63 0.11 0 0 /
  1074 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.36 1.18 0.15 0.21 0 0 3 1.09 0.36 1 0 1 -1 0 0.01 10 0.1 185.2 0 2 4 99 -99 /
  1074 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1075 'GENROU' 1 3.29 0.03 1.45 0.06 5 0 1.49 1.47 0.21 0.64 0.12 0.09 0.09 0.42 /
  1075 'ESST4B' 1 0 2.57 2.57 1 -0.87 0.01667 1 0 99 -99 0 4.84 0 11.63 0.09 0 0 /
  1075 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.49 1.11 0.1 0.29 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 185.2 0 3 6 99 -99 /
  1075 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1076 'GENROU' 1 4.85 0.05 0.85 0.07 5 0 2.38 2.19 0.43 0.84 0.39 0.31 0.16 0.56 /
  1076 'ESST4B' 1 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 4.54 0 11.63 0.15 0 0 /
  1076 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.44 1.25 0.2 0.42 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 175.8 0 4 5 99 -99 /
  1076 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.056079 0.010857 0.056079 0.010857 0.1 -0.1 /
  1077 'GENROU' 1 3.68 0.04 0.4 0.06 5 0 2.16 2.01 0.39 0.81 0.25 0.19 0.12 0.48 /
  1077 'ESST4B' 1 0 3.87 3.87 1 -0.87 0.01667 1 0 99 -99 0 6.04 0 11.63 0.12 0 0 /
  1077 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.29 1.14 0.12 0.35 0 0 3 1.57 0.52 1 0 1 -1 0 0.01 10 0.1 175.8 0 3 6 99 -99 /
  1077 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1090 'REGCA1' GE 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1090 'REECA1' GE 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 3.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1090 'WTPTA1' GE 29 177 15.83 1.06 0.45 0.3 27 0 10 -10 /
  1090 'WTTQA1' GE 1 2.8 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1090 'WTARA1' GE 0.007 0 /
  1090 'REPCA1' GE 0 0 0 0 1 1 0 0.02 9 3.6 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2001 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2001 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.9 3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2001 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 3.1 0 1.75 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2013 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2013 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.8 3.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2013 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  2013 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2013 'WTARA1' 1 0.007 0 /
  2013 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 3.7 0 1.18 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2019 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2019 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 4.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2019 'WTPTA1' 1 26 169 12.59 1.03 0.33 0.3 27 0 10 -10 /
  2019 'WTTQA1' 1 1 1.5 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2019 'WTARA1' 1 0.007 0 /
  2019 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.7 0 1.63 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2023 'GENROU' 1 5.25 0.05 0.87 0.06 5 0 2.44 2.24 0.33 0.75 0.32 0.25 0.15 0.54 /
  2023 'ESST4B' 1 0 6.27 6.27 1 -0.87 0.01667 1 0 99 -99 0 6.77 0 11.63 0.15 0 0 /
  2023 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.73 1.32 0 1 1 0.15 0.24 1.2 0.17 0.15 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 96.7 0 4 5 99 -99 /
  2023 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2024 'GENROU' 1 3.73 0.03 0.5 0.05 5 0 2.23 2.07 0.58 0.98 0.4 0.31 0.18 0.6 /
  2024 'ESST4B' 1 0 5.18 5.18 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.09 0 0 /
  2024 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.23 1.06 0 1 1 0.15 0.41 1.14 0.12 0.4 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 84.4 0 3 5 99 -99 /
  2024 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.036491 0.010983 0.036491 0.010983 0.1 -0.1 /
  2042 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2042 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2042 'WTPTA1' 1 28 146 27.74 1.85 0.05 0.3 27 0 10 -10 /
  2042 'WTTQA1' 1 1 2.7 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2042 'WTARA1' 1 0.007 0 /
  2042 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.2 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2062 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2062 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2062 'WTPTA1' 1 28 135 12.22 2.6 0.12 0.3 27 0 10 -10 /
  2062 'WTTQA1' 1 1 1.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2062 'WTARA1' 1 0.007 0 /
  2062 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.4 0 1.9 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2063 'GENSAL' 1 4.09 0.02 0.04 5 0 2 1.89 0.38 0.22 0.17 0.08 0.4 /
  2063 'ESST1A' 1 1 1 0 0.1 -0.1 1.17 8.09 1 2.31 201 0 5 -5 5 -5 0.18 0 1 0 0 /
  2063 'HYGOV' 1 0.05 0.53 8.28 0.13 0.14 0.1 1 0 1.88 1.32 0.2 0.07 /
  2063 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2063 'GENSAL' 2 3.86 0.04 0.06 5 0 2.09 1.96 0.26 0.17 0.13 0.07 0.38 /
  2063 'ESST1A' 2 1 1 0 0.1 -0.1 0.53 8.49 1 2.64 642 0 5 -5 5 -5 0.01 0 1 0 0 /
  2063 'HYGOV' 2 0.04 0.55 8.4 0.04 0.16 0.07 1 0 1.59 1.33 0.2 0.03 /
  2063 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2071 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2071 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 4.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2071 'WTPTA1' 1 26 173 14.27 2.65 0.25 0.3 27 0 10 -10 /
  2071 'WTTQA1' 1 1 3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2071 'WTARA1' 1 0.007 0 /
  2071 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3 0 1.06 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2076 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2076 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2076 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  2076 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2076 'WTARA1' 1 0.007 0 /
  2076 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  2078 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2078 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2078 'WTPTA1' 1 25 158 27.01 2.58 0.29 0.3 27 0 10 -10 /
  2078 'WTTQA1' 1 1 1.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2078 'WTARA1' 1 0.007 0 /
  2078 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.9 0 1.06 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2082 'GENROU' 1 4.06 0.06 0.67 0.06 5 0 2.02 1.9 0.26 0.69 0.2 0.16 0.06 0.36 /
  2082 'ESST4B' 1 0 4.3 4.3 1 -0.87 0.01667 1 0 99 -99 0 4.42 0 11.63 0.1 0 0 /
  2082 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.44 1.1 0.09 0.48 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 18.9 0 2 4 99 -99 /
  2082 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.39308 0.257762 0.39308 0.257762 0.1 -0.1 /
  2083 'GENROU' 1 4.56 0.05 1.4 0.06 5 0 2.26 2.1 0.38 0.8 0.22 0.17 0.08 0.4 /
  2083 'EXST1' 1 0 0.1 -0.1 1 9.61 220 0.12 5 -5 0.1 0 1 /
  2083 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.11 0.53 0 1 1 0.15 0.38 1.22 0.18 0.22 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 21.9 0 3 5 99 -99 /
  2083 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 5.4 0.620562 0.134937 0.620562 0.134937 0.1 -0.1 /
  2084 'GENROU' 1 5.87 0.03 1.05 0.05 5 0 1.7 1.64 0.34 0.76 0.19 0.15 0.18 0.6 /
  2084 'ESST4B' 1 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 6.39 0 11.63 0.14 0 0 /
  2084 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.22 1.41 0 1 1 0.15 0.41 1.19 0.16 0.18 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 21.9 0 3 6 99 -99 /
  2084 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 7.2 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 /
  2085 'GENROU' 1 5.25 0.05 0.77 0.07 5 0 1.5 1.48 0.33 0.75 0.25 0.19 0.1 0.44 /
  2085 'ESST4B' 1 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.12 0 0 /
  2085 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.42 1.23 0.19 0.13 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 21.9 0 4 5 99 -99 /
  2085 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 7.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2089 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2089 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2089 'WTPTA1' 1 28 124 25.77 2.04 0.56 0.3 27 0 10 -10 /
  2089 'WTTQA1' 1 1 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2089 'WTARA1' 1 0.007 0 /
  2089 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.9 0 1.44 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2091 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2091 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13.6 1.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2091 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  2091 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2091 'WTARA1' 1 0.007 0 /
  2091 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.6 0 1.53 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2099 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2099 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 4.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2099 'WTPTA1' 1 27 170 15.34 2.35 0.39 0.3 27 0 10 -10 /
  2099 'WTTQA1' 1 1 1.6 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2099 'WTARA1' 1 0.007 0 /
  2099 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.4 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2103 'GENROU' 1 5.28 0.05 1 0.07 5 0 2.05 1.93 0.43 0.84 0.29 0.23 0.17 0.58 /
  2103 'ESST4B' 1 0 6.66 6.66 1 -0.87 0.01667 1 0 99 -99 0 4.97 0 11.63 0.11 0 0 /
  2103 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.35 1.1 0.09 0.13 0 0 3 1.75 0.58 1 0 1 -1 0 0.01 10 0.1 318.9 0 5 5 99 -99 /
  2103 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2104 'GENROU' 1 5.38 0.02 0.83 0.07 5 0 2.41 2.22 0.59 0.99 0.4 0.31 0.11 0.46 /
  2104 'ESST4B' 1 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.11 0 0 /
  2104 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.44 0.42 0 1 1 0.15 0.22 1.11 0.1 0.19 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 221.1 0 4 5 99 -99 /
  2104 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2105 'GENROU' 1 5.77 0.04 0.55 0.08 5 0 2.35 2.17 0.53 0.93 0.37 0.29 0.1 0.44 /
  2105 'EXST1' 1 0 0.1 -0.1 1 8.71 138 0.02 5 -5 0.1 0 1 /
  2105 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.24 1.41 0 1 1 0.15 0.23 1.22 0.18 0.34 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 221.1 0 5 5 99 -99 /
  2105 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2106 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2106 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7 1.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2106 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.9 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2115 'GENROU' 1 5.87 0.03 0.99 0.06 5 0 2.18 2.03 0.38 0.8 0.26 0.2 0.07 0.38 /
  2115 'EXST1' 1 0 0.1 -0.1 1 8.94 153 0.08 5 -5 0.1 0 1 /
  2115 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.46 1.1 0 1 1 0.15 0.3 1.18 0.15 0.47 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 226.7 0 4 5 99 -99 /
  2115 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.467501 0.21673 0.467501 0.21673 0.1 -0.1 /
  2116 'GENROU' 1 4.23 0.02 0.31 0.06 5 0 1.52 1.5 0.31 0.73 0.23 0.18 0.16 0.56 /
  2116 'EXST1' 1 0 0.1 -0.1 1 9.11 223 0.04 5 -5 0.12 0 1 /
  2116 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.46 1.1 0 1 1 0.15 0.46 1.11 0.1 0.29 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 226.7 0 3 5 99 -99 /
  2116 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  2117 'GENROU' 1 4.74 0.06 0.72 0.06 5 0 1.58 1.55 0.29 0.72 0.15 0.12 0.13 0.5 /
  2117 'ESST4B' 1 0 4.75 4.75 1 -0.87 0.01667 1 0 99 -99 0 6.98 0 11.63 0.1 0 0 /
  2117 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.09 0.53 0 1 1 0.15 0.33 1.22 0.18 0.18 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 170 0 4 5 99 -99 /
  2117 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2118 'GENROU' 1 3.05 0.05 1.37 0.05 5 0 2.32 2.14 0.21 0.64 0.2 0.16 0.15 0.54 /
  2118 'ESST4B' 1 0 2.66 2.66 1 -0.87 0.01667 1 0 99 -99 0 5.18 0 11.63 0.13 0 0 /
  2118 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.3 1.11 0.1 0.15 0 0 3 2.61 0.87 1 0 1 -1 0 0.01 10 0.1 170 0 4 5 99 -99 /
  2118 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2119 'GENROU' 1 5.48 0.02 0.54 0.04 5 0 1.7 1.64 0.41 0.82 0.32 0.25 0.15 0.54 /
  2119 'ESST4B' 1 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.15 0 0 /
  2119 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7.18 1.23 0 1 1 0.15 0.24 1.1 0.09 0.44 0 0 3 2.37 0.79 1 0 1 -1 0 0.01 10 0.1 161.1 0 3 6 99 -99 /
  2119 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2120 'GENROU' 1 3.13 0.04 0.35 0.05 5 0 2.23 2.07 0.56 0.96 0.41 0.32 0.14 0.52 /
  2120 'ESST4B' 1 0 4.59 4.59 1 -0.87 0.01667 1 0 99 -99 0 5.64 0 11.63 0.11 0 0 /
  2120 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.24 0.55 0 1 1 0.15 0.39 1.15 0.13 0.31 0 0 3 1.59 0.53 1 0 1 -1 0 0.01 10 0.1 161.1 0 1 1 99 -99 /
  2120 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3004 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3004 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8.4 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3004 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3004 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3004 'WTARA1' 1 0.007 0 /
  3004 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.1 0 1.62 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3014 'GENSAL' 1 6.16 0.05 0.08 5 0 1.9 1.8 0.69 0.55 0.43 0.17 0.58 /
  3014 'ESST1A' 1 1 1 0 0.1 -0.1 1.77 5 1 4.92 327 0 5 -5 5 -5 0.06 0 1 0 0 /
  3014 'HYGOV' 1 0.05 0.6 9.62 0.11 0.21 0.15 1 0 1.36 1.18 0.2 0.12 /
  3014 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  3017 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3017 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3017 'WTPTA1' 1 25 107 27.04 1.9 0.48 0.3 27 0 10 -10 /
  3017 'WTTQA1' 1 1 2.2 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3017 'WTARA1' 1 0.007 0 /
  3017 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 1.1 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3020 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3020 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.7 3.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3020 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3020 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3020 'WTARA1' 1 0.007 0 /
  3020 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.3 0 1.95 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3028 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3028 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3028 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3028 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3028 'WTARA1' 1 0.007 0 /
  3028 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  3034 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3034 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3034 'WTPTA1' 1 28 127 28.78 1.61 0.85 0.3 27 0 10 -10 /
  3034 'WTTQA1' 1 1 1.6 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3034 'WTARA1' 1 0.007 0 /
  3034 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.6 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3039 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3039 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3039 'WTPTA1' 1 27 115 21.99 2.71 0.87 0.3 27 0 10 -10 /
  3039 'WTTQA1' 1 1 2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3039 'WTARA1' 1 0.007 0 /
  3039 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.3 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3055 'REGCA1' 3 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3055 'REECA1' 3 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3055 'WTPTA1' 3 25 150 30 3 0 0.3 27 0 10 -10 /
  3055 'WTTQA1' 3 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3055 'WTARA1' 3 0.007 0 /
  3055 'REPCA1' 3 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  3056 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3056 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 1.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3056 'WTPTA1' 2 26 106 15.84 2.4 0.43 0.3 27 0 10 -10 /
  3056 'WTTQA1' 2 1 1.9 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3056 'WTARA1' 2 0.007 0 /
  3056 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 2.6 0 1.46 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3057 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3057 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3057 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3057 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3057 'WTARA1' 1 0.007 0 /
  3057 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  3060 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3060 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8 1.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3060 'WTPTA1' 2 27 143 29.41 2.92 0.32 0.3 27 0 10 -10 /
  3060 'WTTQA1' 2 1 2.2 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3060 'WTARA1' 2 0.007 0 /
  3060 'REPCA1' 2 0 0 0 0 1 1 0 0.02 9 4.9 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3061 'REGCA1' 3 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3061 'REECA1' 3 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 9 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3061 'WTPTA1' 3 29 147 25.94 2.7 0.63 0.3 27 0 10 -10 /
  3061 'WTTQA1' 3 1 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3061 'WTARA1' 3 0.007 0 /
  3061 'REPCA1' 3 0 0 0 0 1 1 0 0.02 8 3.9 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3062 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3062 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13.2 4.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3062 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3062 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3062 'WTARA1' 1 0.007 0 /
  3062 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.2 0 1.76 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3063 'REGCA1' 4 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3063 'REECA1' 4 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3063 'WTPTA1' 4 30 160 14.09 2.49 0.18 0.3 27 0 10 -10 /
  3063 'WTTQA1' 4 1 1 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3063 'WTARA1' 4 0.007 0 /
  3063 'REPCA1' 4 0 0 0 0 1 1 0 0.02 8 3.4 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3065 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3065 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 14 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3065 'WTPTA1' 1 28 162 23.35 1.68 0.64 0.3 27 0 10 -10 /
  3065 'WTTQA1' 1 1 1.4 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3065 'WTARA1' 1 0.007 0 /
  3065 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 3.7 0 1.54 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3068 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3068 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 15 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3068 'WTPTA1' 1 29 117 22.66 2.16 0.08 0.3 27 0 10 -10 /
  3068 'WTTQA1' 1 1 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3068 'WTARA1' 1 0.007 0 /
  3068 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.9 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3071 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3071 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3071 'WTPTA1' 1 26 109 29.49 2.84 0.27 0.3 27 0 10 -10 /
  3071 'WTTQA1' 1 1 2.2 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3071 'WTARA1' 1 0.007 0 /
  3071 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.4 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3074 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3074 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 6 3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3074 'WTPTA1' 1 26 144 24.77 2.8 0.19 0.3 27 0 10 -10 /
  3074 'WTTQA1' 1 1 2.4 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3074 'WTARA1' 1 0.007 0 /
  3074 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 3.3 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3081 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3081 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 11 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3081 'WTPTA1' 1 26 126 28.04 2.2 0.03 0.3 27 0 10 -10 /
  3081 'WTTQA1' 1 1 1.9 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3081 'WTARA1' 1 0.007 0 /
  3081 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4.7 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3084 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3084 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3084 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3084 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3084 'WTARA1' 1 0.007 0 /
  3084 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  3086 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3086 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3086 'WTPTA1' 1 27 178 18.95 2.53 0.63 0.3 27 0 10 -10 /
  3086 'WTTQA1' 1 1 1.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3086 'WTARA1' 1 0.007 0 /
  3086 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 2.1 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3087 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3087 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3087 'WTPTA1' 1 26 119 11.51 2.05 0.39 0.3 27 0 10 -10 /
  3087 'WTTQA1' 1 1 2.5 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3087 'WTARA1' 1 0.007 0 /
  3087 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.2 0 1.96 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3092 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3092 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3092 'WTPTA1' 1 27 145 23.53 1.25 0.52 0.3 27 0 10 -10 /
  3092 'WTTQA1' 1 1 3 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3092 'WTARA1' 1 0.007 0 /
  3092 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 4.6 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3095 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3095 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3095 'WTPTA1' 1 27 169 24.22 1.11 0.57 0.3 27 0 10 -10 /
  3095 'WTTQA1' 1 1 2.1 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3095 'WTARA1' 1 0.007 0 /
  3095 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 2.4 0 1.98 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3098 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3098 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3098 'WTPTA1' 1 29 101 19.08 1.37 0.1 0.3 27 0 10 -10 /
  3098 'WTTQA1' 1 1 1.2 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3098 'WTARA1' 1 0.007 0 /
  3098 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.7 0 1.18 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3104 'GENSAL' 3 4.7 0.04 0.08 5 0 2.45 2.25 0.55 0.5 0.39 0.07 0.38 /
  3104 'IEEET1' 3 0 57.84 0.07 1 -1 0 0.77 0.08 0.93 0 2.78 3.79 0.07 0.29 /
  3104 'HYGOV' 3 0.05 0.7 9.81 0.16 0.5 0.18 1 0 3.45 1.36 0.2 0.04 /
  3104 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3105 'GENSAL' 1 5.97 0.06 0.05 5 0 2.49 2.28 1.05 0.75 0.59 0.07 0.38 /
  3105 'ESST1A' 1 1 1 0 0.1 -0.1 0.83 9.66 1 2.8 556 0 5 -5 5 -5 0.2 0 1 0 0 /
  3105 'HYGOV' 1 0.05 0.72 9.93 0.13 0.15 0.17 1 0 1.68 1.12 0.2 0.12 /
  3105 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3106 'GENSAL' 2 3.08 0.02 0.05 5 0 1.52 1.5 0.36 0.35 0.27 0.05 0.34 /
  3106 'EXST1' 2 0 0.1 -0.1 1 8.69 294 0.05 5 -5 0.18 0 1 /
  3106 'HYGOV' 2 0.05 0.5 8.61 0.19 0.53 0.09 1 0 1.4 1.09 0.2 0.04 /
  3106 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  3110 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3110 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3110 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3110 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3110 'WTARA1' 1 0.007 0 /
  3110 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  3112 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3112 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3112 'WTPTA1' 1 27 128 20.42 1.77 0.38 0.3 27 0 10 -10 /
  3112 'WTTQA1' 1 1 2.4 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3112 'WTARA1' 1 0.007 0 /
  3112 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 3.7 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3113 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3113 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3113 'WTPTA1' 2 26 115 23.41 2.54 0.28 0.3 27 0 10 -10 /
  3113 'WTTQA1' 2 1 2.2 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3113 'WTARA1' 2 0.007 0 /
  3113 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 2.1 0 1.63 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3115 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3115 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3115 'WTPTA1' 1 26 149 24.44 2.59 0.69 0.3 27 0 10 -10 /
  3115 'WTTQA1' 1 1 1.1 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3115 'WTARA1' 1 0.007 0 /
  3115 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.9 0 1.92 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3117 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3117 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.1 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3117 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3117 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3117 'WTARA1' 1 0.007 0 /
  3117 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.8 0 1.91 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3122 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3122 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11.4 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3122 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3122 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3122 'WTARA1' 1 0.007 0 /
  3122 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.1 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4010 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4010 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4010 'WTPTA1' 1 27 157 20.84 2.28 0.38 0.3 27 0 10 -10 /
  4010 'WTTQA1' 1 1 1.4 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4010 'WTARA1' 1 0.007 0 /
  4010 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.1 0 1.24 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4026 'GENROU' 1 5.46 0.03 0.93 0.06 5 0 2.29 2.12 0.13 0.57 0.12 0.09 0.16 0.56 /
  4026 'ESST1A' 1 1 1 0 0.1 -0.1 1.72 7.74 1 3.55 283 0 5 -5 5 -5 0.08 0 1 0 0 /
  4026 'IEEEG1' 1 0 0 26 1 1 0.15 1 -10 1 0 0.05 0.39 0 4.97 0.32 0 0.2 0.29 0 1 0 0 /
  4026 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.403774 0.250935 0.403774 0.250935 0.1 -0.1 /
  4030 'GENROU' 1 3.16 0.06 0.48 0.06 4 0 2.29 2.12 0.33 0.75 0.26 0.2 0.14 0.52 /
  4030 'IEEET1' 1 0 133.74 0.05 1 -1 0 0.9 0.06 0.96 0 3.6 3.79 0.06 0.23 /
  4030 'IEEEG1' 1 0 0 18 1 1 0.15 1 -10 1 0 0.11 1 0 1 0 0 1 0 0 1 0 0 /
  4030 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.5 1 0.5 0.1 9 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 /
  4035 'GENROU' 1 4.33 0.03 0.48 0.05 5 0 1.48 1.47 0.21 0.64 0.13 0.1 0.08 0.4 /
  4035 'EXST1' 1 0 0.1 -0.1 1 8.06 144 0.04 5 -5 0.08 0 1 /
  4035 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.74 0.47 0 1 1 0.15 0.43 1.18 0.15 0.39 0 0 3 2.61 0.87 1 0 1 -1 0 0.01 10 0.1 36.7 0 2 4 99 -99 /
  4035 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4045 'GENSAL' 1 3.84 0.05 0.05 5 0 2.22 2.06 0.39 0.23 0.18 0.11 0.46 /
  4045 'EXST1' 1 0 0.1 -0.1 1 9.21 268 0.05 5 -5 0.09 0 1 /
  4045 'HYGOV' 1 0.05 0.8 10.94 0.03 0.22 0.15 1 0 1.8 1.04 0.2 0.07 /
  4045 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4046 'GENSAL' 2 6.06 0.05 0.07 5 0 2.48 2.27 0.73 0.52 0.41 0.1 0.44 /
  4046 'EXST1' 2 0 0.1 -0.1 1 9.76 264 0.14 5 -5 0.09 0 1 /
  4046 'HYGOV' 2 0.05 0.57 10.87 0.06 0.17 0.18 1 0 1.8 1.21 0.2 0.06 /
  4046 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 1 0.098392 0.004638 0.098392 0.004638 0.1 -0.1 /
  4047 'GENSAL' 3 6.32 0.02 0.05 5 0 2.01 1.89 0.31 0.24 0.19 0.18 0.6 /
  4047 'ESST1A' 3 1 1 0 0.1 -0.1 1.27 4.65 1 2.63 288 0 5 -5 5 -5 0.12 0 1 0 0 /
  4047 'HYGOV' 3 0.06 0.5 10.4 0.14 1.02 0.2 1 0 1.17 1.17 0.2 0.07 /
  4047 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4050 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4050 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4050 'WTPTA1' 1 26 110 28.27 1.91 0.36 0.3 27 0 10 -10 /
  4050 'WTTQA1' 1 1 2 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4050 'WTARA1' 1 0.007 0 /
  4050 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.1 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4052 'GENROU' 1 5.59 0.04 1.42 0.04 5 0 1.44 1.43 0.29 0.72 0.25 0.19 0.06 0.36 /
  4052 'ESST4B' 1 0 7.23 7.23 1 -0.87 0.01667 1 0 99 -99 0 5.25 0 11.63 0.07 0 0 /
  4052 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.25 1.22 0.18 0.39 0 0 3 1.81 0.6 1 0 1 -1 0 0.01 10 0.1 36.1 0 3 5 99 -99 /
  4052 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4058 'GENROU' 1 5.53 0.05 1.23 0.05 5 0 1.68 1.63 0.42 0.83 0.36 0.28 0.08 0.4 /
  4058 'ESST4B' 1 0 6.39 6.39 1 -0.87 0.01667 1 0 99 -99 0 5.89 0 11.63 0.13 0 0 /
  4058 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.52 1.11 0 1 1 0.15 0.22 1.25 0.2 0.28 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 172.2 0 1 1 99 -99 /
  4058 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.674914 0.150125 0.674914 0.150125 0.1 -0.1 /
  4059 'GENROU' 1 3.41 0.06 0.8 0.06 5 0 1.57 1.54 0.37 0.79 0.26 0.2 0.1 0.44 /
  4059 'ESST4B' 1 0 6.25 6.25 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.1 0 0 /
  4059 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.12 1.05 0 1 1 0.15 0.21 1.14 0.12 0.29 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 172.2 0 2 4 99 -99 /
  4059 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 /
  4060 'GENROU' 1 6.53 0.04 0.5 0.05 5 0 1.49 1.47 0.16 0.6 0.14 0.11 0.13 0.5 /
  4060 'EXST1' 1 0 0.1 -0.1 1 8.39 121 0.23 5 -5 0.18 0 1 /
  4060 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.5 1.45 0 1 1 0.15 0.36 1.15 0.13 0.17 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 166.7 0 4 5 99 -99 /
  4060 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 1.76028 0.05756 1.76028 0.05756 0.1 -0.1 /
  4069 'GENROU' 1 5.9 0.02 1.15 0.05 5 0 1.55 1.52 0.36 0.78 0.32 0.25 0.13 0.5 /
  4069 'EXST1' 1 0 0.1 -0.1 1 9.06 165 0.07 5 -5 0.17 0 1 /
  4069 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.26 1.23 0.19 0.36 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 29.6 0 5 5 99 -99 /
  4069 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4069 'GENROU' 2 3.65 0.06 1.1 0.04 5 0 2.1 1.97 0.38 0.8 0.36 0.28 0.1 0.44 /
  4069 'ESST4B' 2 0 5.92 5.92 1 -0.87 0.01667 1 0 99 -99 0 6.14 0 11.63 0.14 0 0 /
  4069 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.37 1.16 0.14 0.2 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 29.6 0 3 6 99 -99 /
  4069 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4075 'GENROU' 1 6.08 0.04 0.75 0.05 5 0 1.57 1.54 0.39 0.81 0.23 0.18 0.09 0.42 /
  4075 'ESST4B' 1 0 7.09 7.09 1 -0.87 0.01667 1 0 99 -99 0 5.6 0 11.63 0.1 0 0 /
  4075 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.21 1.2 0.17 0.34 0 0 3 2.16 0.72 1 0 1 -1 0 0.01 10 0.1 201.1 0 2 4 99 -99 /
  4075 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4076 'GENROU' 1 5.04 0.03 0.37 0.04 5 0 1.97 1.86 0.37 0.79 0.3 0.23 0.07 0.38 /
  4076 'ESST4B' 1 0 6.57 6.57 1 -0.87 0.01667 1 0 99 -99 0 5.39 0 11.63 0.11 0 0 /
  4076 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.9 0.67 0 1 1 0.15 0.35 1.23 0.19 0.37 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 196.7 0 4 5 99 -99 /
  4076 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4077 'GENROU' 1 5.36 0.04 0.38 0.05 5 0 1.75 1.68 0.29 0.72 0.23 0.18 0.05 0.34 /
  4077 'EXST1' 1 0 0.1 -0.1 1 9.93 151 0.02 5 -5 0.11 0 1 /
  4077 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.31 1.25 0 1 1 0.15 0.27 1.11 0.1 0.15 0 0 3 1.36 0.45 1 0 1 -1 0 0.01 10 0.1 196.7 0 3 5 99 -99 /
  4077 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.386141 0.262394 0.386141 0.262394 0.1 -0.1 /
  4082 'GENROU' 2 3.57 0.04 0.31 0.07 5 0 1.93 1.83 0.36 0.78 0.28 0.22 0.08 0.4 /
  4082 'EXST1' 2 0 0.1 -0.1 1 9.47 106 0.19 5 -5 0.12 0 1 /
  4082 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.33 1.19 0.16 0.35 0 0 3 2.24 0.75 1 0 1 -1 0 0.01 10 0.1 354.4 0 2 4 99 -99 /
  4082 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.675907 0.037476 0.675907 0.037476 0.1 -0.1 /
  4083 'GENROU' 1 4.02 0.03 1.38 0.06 5 0 2.32 2.14 0.38 0.8 0.31 0.24 0.16 0.56 /
  4083 'ESST4B' 1 0 3.61 3.61 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.08 0 0 /
  4083 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.96 0.85 0 1 1 0.15 0.46 1.16 0.14 0.23 0 0 3 2.23 0.74 1 0 1 -1 0 0.01 10 0.1 324.4 0 1 1 99 -99 /
  4083 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  4084 'GENROU' 3 3.01 0.05 0.96 0.08 5 0 1.96 1.85 0.24 0.67 0.15 0.12 0.06 0.36 /
  4084 'ESST4B' 3 0 4.57 4.57 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.09 0 0 /
  4084 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 3.88 0.66 0 1 1 0.15 0.3 1.16 0.14 0.13 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 174.4 0 2 4 99 -99 /
  4084 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  4085 'GENROU' 4 3.57 0.05 0.43 0.07 5 0 2.12 1.98 0.45 0.86 0.3 0.23 0.08 0.4 /
  4085 'EXST1' 4 0 0.1 -0.1 1 8.08 81 0.06 5 -5 0.1 0 1 /
  4085 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 9.3 1.59 0 1 1 0.15 0.44 1.15 0.13 0.12 0 0 3 1.59 0.53 1 0 1 -1 0 0.01 10 0.1 174.4 0 3 5 99 -99 /
  4085 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.414829 0.244248 0.414829 0.244248 0.1 -0.1 /
  4090 'GENROU' 1 5.52 0.02 1.25 0.06 5 0 2.18 2.03 0.45 0.86 0.33 0.26 0.13 0.5 /
  4090 'IEEET1' 1 0 64.12 0.03 1 -1 0 0.69 0.1 1.01 0 3.38 2.71 0.05 0.29 /
  4090 'IEEEG1' 1 0 0 18 1 1 0.1 1 -10 1 0 0.22 1 0 1 0 0 1 0 0 1 0 0 /
  4090 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4103 'GENROU' 1 6.07 0.06 0.46 0.05 5 0 1.44 1.43 0.24 0.67 0.14 0.11 0.08 0.4 /
  4103 'ESST4B' 1 0 6.79 6.79 1 -0.87 0.01667 1 0 99 -99 0 6.36 0 11.63 0.11 0 0 /
  4103 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.5 0.6 0 1 1 0.15 0.44 1.19 0.16 0.34 0 0 3 2.45 0.82 1 0 1 -1 0 0.01 10 0.1 20.3 0 3 6 99 -99 /
  4103 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4103 'GENROU' 10 6.39 0.03 1.4 0.06 5 0 1.93 1.83 0.46 0.87 0.43 0.34 0.11 0.46 /
  4103 'EXST1' 10 0 0.1 -0.1 1 9.78 197 0.07 5 -5 0.19 0 1 /
  4103 'GGOV1' 10 1 0 0.04 1 0.05 -0.05 5.49 0.94 0 1 1 0.15 0.38 1.12 0.11 0.42 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 20.3 0 2 4 99 -99 /
  4103 'PSS2A' 10 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4103 'GENROU' 11 6.58 0.04 0.91 0.07 5 0 1.91 1.81 0.47 0.88 0.44 0.35 0.06 0.36 /
  4103 'ESST4B' 11 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 4.83 0 11.63 0.09 0 0 /
  4103 'GGOV1' 11 1 0 0.03 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.21 1.18 0.15 0.29 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 20.3 0 2 4 99 -99 /
  4103 'PSS2A' 11 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.022126 0.018578 0.022126 0.018578 0.1 -0.1 /
  4103 'GENROU' 12 5.1 0.04 1.06 0.07 5 0 2.38 2.19 0.64 1.03 0.51 0.4 0.15 0.54 /
  4103 'ESST4B' 12 0 5.81 5.81 1 -0.87 0.01667 1 0 99 -99 0 6.06 0 11.63 0.14 0 0 /
  4103 'GGOV1' 12 1 0 0.04 1 0.05 -0.05 4.9 0.84 0 1 1 0.15 0.46 1.1 0.09 0.45 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 20.3 0 2 4 99 -99 /
  4103 'PSS2A' 12 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.034201 0.011867 0.034201 0.011867 0.1 -0.1 /
  4103 'GENROU' 2 4.53 0.04 0.68 0.07 5 0 2.25 2.09 0.43 0.84 0.31 0.24 0.1 0.44 /
  4103 'ESST4B' 2 0 5.6 5.6 1 -0.87 0.01667 1 0 99 -99 0 6.27 0 11.63 0.14 0 0 /
  4103 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 5.55 0.95 0 1 1 0.15 0.4 1.19 0.16 0.37 0 0 3 2.65 0.88 1 0 1 -1 0 0.01 10 0.1 20.3 0 3 6 99 -99 /
  4103 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4103 'GENROU' 3 4 0.04 1.4 0.07 5 0 1.89 1.8 0.42 0.83 0.35 0.27 0.14 0.52 /
  4103 'EXST1' 3 0 0.1 -0.1 1 8.33 133 0.02 5 -5 0.09 0 1 /
  4103 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.4 1.15 0.13 0.13 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 20.3 0 5 5 99 -99 /
  4103 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4103 'GENROU' 4 3.37 0.05 0.32 0.06 5 0 1.9 1.8 0.46 0.87 0.3 0.23 0.12 0.48 /
  4103 'EXST1' 4 0 0.1 -0.1 1 8 66 0.17 5 -5 0.07 0 1 /
  4103 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.35 1.2 0.17 0.11 0 0 3 1.08 0.36 1 0 1 -1 0 0.01 10 0.1 20.3 0 5 5 99 -99 /
  4103 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.0779 0.00521 0.0779 0.00521 0.1 -0.1 /
  4103 'GENROU' 5 5.13 0.04 0.55 0.07 5 0 1.89 1.8 0.29 0.72 0.19 0.15 0.08 0.4 /
  4103 'ESST4B' 5 0 5.54 5.54 1 -0.87 0.01667 1 0 99 -99 0 4.99 0 11.63 0.1 0 0 /
  4103 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 2.92 0.5 0 1 1 0.15 0.4 1.15 0.13 0.43 0 0 3 1.51 0.5 1 0 1 -1 0 0.01 10 0.1 20.3 0 3 5 99 -99 /
  4103 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4103 'GENROU' 6 3.42 0.03 1.42 0.05 5 0 2.2 2.05 0.43 0.84 0.36 0.28 0.14 0.52 /
  4103 'ESST4B' 6 0 4.32 4.32 1 -0.87 0.01667 1 0 99 -99 0 6.59 0 11.63 0.09 0 0 /
  4103 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.36 1.16 0.14 0.12 0 0 3 2.63 0.88 1 0 1 -1 0 0.01 10 0.1 20.3 0 3 6 99 -99 /
  4103 'PSS2A' 6 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.031672 0.01441 0.031672 0.01441 0.1 -0.1 /
  4103 'GENROU' 7 6.09 0.05 0.8 0.06 5 0 1.88 1.79 0.37 0.79 0.23 0.18 0.08 0.4 /
  4103 'EXST1' 7 0 0.1 -0.1 1 8.62 364 0.07 5 -5 0.16 0 1 /
  4103 'GGOV1' 7 1 0 0.03 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.25 1.2 0.17 0.44 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 20.3 0 3 5 99 -99 /
  4103 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4103 'GENROU' 8 5.03 0.05 0.93 0.06 5 0 1.83 1.75 0.31 0.73 0.27 0.21 0.09 0.42 /
  4103 'ESST4B' 8 0 7.16 7.16 1 -0.87 0.01667 1 0 99 -99 0 6.84 0 11.63 0.08 0 0 /
  4103 'GGOV1' 8 1 0 0.05 1 0.05 -0.05 6.28 1.07 0 1 1 0.15 0.29 1.25 0.2 0.24 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 20.3 0 5 5 99 -99 /
  4103 'PSS2A' 8 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4103 'GENROU' 9 5.27 0.04 0.48 0.05 5 0 1.95 1.84 0.37 0.79 0.29 0.23 0.09 0.42 /
  4103 'ESST4B' 9 0 6.62 6.62 1 -0.87 0.01667 1 0 99 -99 0 5.05 0 11.63 0.09 0 0 /
  4103 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 5.22 0.89 0 1 1 0.15 0.31 1.22 0.18 0.47 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 20.3 0 4 5 99 -99 /
  4103 'PSS2A' 9 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.025915 0.01761 0.025915 0.01761 0.1 -0.1 /
  4105 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4105 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4105 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  4105 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4105 'WTARA1' 1 0.007 0 /
  4105 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  4115 'GENROU' 4 4.49 0.06 0.86 0.08 5 0 2.47 2.26 0.65 1.04 0.52 0.41 0.12 0.48 /
  4115 'EXST1' 4 0 0.1 -0.1 1 9.32 278 0.05 5 -5 0.13 0 1 /
  4115 'GGOV1' 4 1 0 0.03 1 0.05 -0.05 8.95 1.53 0 1 1 0.15 0.27 1.1 0.09 0.26 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 100.1 0 4 5 99 -99 /
  4115 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4116 'GENROU' 5 4.47 0.05 1.36 0.07 5 0 2.49 2.28 0.64 1.03 0.55 0.43 0.05 0.34 /
  4116 'EXST1' 5 0 0.1 -0.1 1 9.51 245 0.1 5 -5 0.08 0 1 /
  4116 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 5.96 1.02 0 1 1 0.15 0.34 1.16 0.14 0.28 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 97 0 4 5 99 -99 /
  4116 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.327744 0.157728 0.327744 0.157728 0.1 -0.1 /
  4121 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4121 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 10.8 4.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4121 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.4 0 1.33 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4133 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4133 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13.7 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4133 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 4.2 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4153 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4153 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4153 'WTPTA1' 1 27 162 17.87 1.3 0.5 0.3 27 0 10 -10 /
  4153 'WTTQA1' 1 1 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4153 'WTARA1' 1 0.007 0 /
  4153 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.5 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4160 'GENROU' 7 5.57 0.04 1.32 0.07 5 0 2.27 2.1 0.59 0.99 0.42 0.33 0.08 0.4 /
  4160 'ESST4B' 7 0 6.08 6.08 1 -0.87 0.01667 1 0 99 -99 0 5.31 0 11.63 0.11 0 0 /
  4160 'GGOV1' 7 1 0 0.03 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.36 1.22 0.18 0.43 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 354.4 0 1 1 99 -99 /
  4160 'PSS2A' 7 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4161 'GENROU' 8 3.36 0.03 1.19 0.06 5 0 1.61 1.57 0.23 0.66 0.16 0.12 0.17 0.58 /
  4161 'EXST1' 8 0 0.1 -0.1 1 9.81 162 0.09 5 -5 0.11 0 1 /
  4161 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 4.48 0.77 0 1 1 0.15 0.46 1.1 0.09 0.44 0 0 3 1.95 0.65 1 0 1 -1 0 0.01 10 0.1 174.4 0 4 5 99 -99 /
  4161 'PSS2A' 8 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.393806 0.131269 0.393806 0.131269 0.1 -0.1 /
  4162 'GENROU' 9 3.05 0.05 1.45 0.06 5 0 1.97 1.86 0.48 0.89 0.34 0.27 0.11 0.46 /
  4162 'EXST1' 9 0 0.1 -0.1 1 8.4 168 0.1 5 -5 0.11 0 1 /
  4162 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.48 1.1 0.09 0.32 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 174.4 0 2 4 99 -99 /
  4162 'PSS2A' 9 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.378828 0.185736 0.378828 0.185736 0.1 -0.1 /
  4166 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4166 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 15 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4166 'WTPTA1' 1 27 130 29.18 1.03 0.78 0.3 27 0 10 -10 /
  4166 'WTTQA1' 1 1 2.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4166 'WTARA1' 1 0.007 0 /
  4166 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 2.1 0 1.64 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4177 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4177 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 5 4.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4177 'WTPTA1' 1 27 128 22.66 1.27 0.67 0.3 27 0 10 -10 /
  4177 'WTTQA1' 1 1 2.5 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4177 'WTARA1' 1 0.007 0 /
  4177 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 2.9 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5012 'GENROU' 1 6.33 0.03 0.46 0.08 5 0 2.13 1.99 0.57 0.97 0.45 0.35 0.17 0.58 /
  5012 'EXST1' 1 0 0.1 -0.1 1 9.02 202 0.06 5 -5 0.12 0 1 /
  5012 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.17 0.54 0 1 1 0.15 0.22 1.15 0.13 0.5 0 0 3 1.08 0.36 1 0 1 -1 0 0.01 10 0.1 20.9 0 2 4 99 -99 /
  5012 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5012 'GENROU' 10 6.44 0.04 0.85 0.08 5 0 2.04 1.92 0.47 0.88 0.44 0.35 0.05 0.34 /
  5012 'ESST4B' 10 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.1 0 0 /
  5012 'GGOV1' 10 1 0 0.03 1 0.05 -0.05 6.32 1.08 0 1 1 0.15 0.43 1.1 0.09 0.38 0 0 3 2.65 0.88 1 0 1 -1 0 0.01 10 0.1 20.9 0 2 4 99 -99 /
  5012 'PSS2A' 10 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5012 'GENROU' 11 5.82 0.04 1.48 0.05 5 0 2.24 2.08 0.62 1.01 0.54 0.43 0.18 0.6 /
  5012 'ESST4B' 11 0 7.03 7.03 1 -0.87 0.01667 1 0 99 -99 0 5.72 0 11.63 0.08 0 0 /
  5012 'GGOV1' 11 1 0 0.04 1 0.05 -0.05 5.2 0.89 0 1 1 0.15 0.22 1.1 0.09 0.44 0 0 3 2.85 0.95 1 0 1 -1 0 0.01 10 0.1 20.9 0 5 5 99 -99 /
  5012 'PSS2A' 11 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.036871 0.01087 0.036871 0.01087 0.1 -0.1 /
  5012 'GENROU' 12 4.78 0.04 1.19 0.04 5 0 1.98 1.87 0.54 0.94 0.41 0.32 0.13 0.5 /
  5012 'ESST4B' 12 0 5.3 5.3 1 -0.87 0.01667 1 0 99 -99 0 5.53 0 11.63 0.12 0 0 /
  5012 'GGOV1' 12 1 0 0.04 1 0.05 -0.05 6.2 1.06 0 1 1 0.15 0.47 1.12 0.11 0.18 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 20.9 0 5 5 99 -99 /
  5012 'PSS2A' 12 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.038457 0.010421 0.038457 0.010421 0.1 -0.1 /
  5012 'GENROU' 2 5.63 0.06 0.83 0.05 5 0 1.81 1.73 0.49 0.9 0.44 0.35 0.05 0.34 /
  5012 'ESST4B' 2 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 5.09 0 11.63 0.11 0 0 /
  5012 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 5.33 0.91 0 1 1 0.15 0.42 1.11 0.1 0.43 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 20.9 0 2 4 99 -99 /
  5012 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.034522 0.01322 0.034522 0.01322 0.1 -0.1 /
  5012 'GENROU' 3 6.06 0.05 0.59 0.07 5 0 2.31 2.14 0.48 0.89 0.44 0.35 0.13 0.5 /
  5012 'ESST4B' 3 0 7.03 7.03 1 -0.87 0.01667 1 0 99 -99 0 5.86 0 11.63 0.08 0 0 /
  5012 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 5.6 0.96 0 1 1 0.15 0.48 1.15 0.13 0.2 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 20.9 0 4 5 99 -99 /
  5012 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5012 'GENROU' 4 3.74 0.04 0.54 0.08 5 0 2.12 1.98 0.58 0.98 0.51 0.4 0.09 0.42 /
  5012 'EXST1' 4 0 0.1 -0.1 1 9.72 108 0.16 5 -5 0.08 0 1 /
  5012 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.49 1.11 0.1 0.33 0 0 3 2.85 0.95 1 0 1 -1 0 0.01 10 0.1 20.9 0 3 5 99 -99 /
  5012 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.414829 0.244248 0.414829 0.244248 0.1 -0.1 /
  5012 'GENROU' 5 5.75 0.03 0.98 0.07 5 0 2.48 2.27 0.46 0.87 0.3 0.23 0.07 0.38 /
  5012 'ESST4B' 5 0 6.66 6.66 1 -0.87 0.01667 1 0 99 -99 0 5.62 0 11.63 0.11 0 0 /
  5012 'GGOV1' 5 1 0 0.03 1 0.05 -0.05 9.24 1.58 0 1 1 0.15 0.22 1.23 0.19 0.16 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 20.9 0 2 4 99 -99 /
  5012 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5012 'GENROU' 6 5.27 0.02 0.98 0.07 5 0 2.08 1.95 0.15 0.59 0.11 0.08 0.11 0.46 /
  5012 'ESST4B' 6 0 5.75 5.75 1 -0.87 0.01667 1 0 99 -99 0 5.03 0 11.63 0.08 0 0 /
  5012 'GGOV1' 6 1 0 0.03 1 0.05 -0.05 4.13 0.71 0 1 1 0.15 0.46 1.23 0.19 0.19 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 20.9 0 4 5 99 -99 /
  5012 'PSS2A' 6 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.027841 0.016392 0.027841 0.016392 0.1 -0.1 /
  5012 'GENROU' 7 3.57 0.05 1.26 0.05 5 0 2.14 2 0.43 0.84 0.26 0.2 0.09 0.42 /
  5012 'ESST4B' 7 0 5.62 5.62 1 -0.87 0.01667 1 0 99 -99 0 6.78 0 11.63 0.13 0 0 /
  5012 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.49 1.12 0.11 0.11 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 20.9 0 2 4 99 -99 /
  5012 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 1 0.042932 0.009335 0.042932 0.009335 0.1 -0.1 /
  5012 'GENROU' 8 4.18 0.04 0.95 0.07 5 0 1.84 1.76 0.18 0.62 0.14 0.11 0.06 0.36 /
  5012 'ESST4B' 8 0 5.78 5.78 1 -0.87 0.01667 1 0 99 -99 0 6.89 0 11.63 0.07 0 0 /
  5012 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 7.18 1.23 0 1 1 0.15 0.22 1.14 0.12 0.18 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 20.9 0 1 1 99 -99 /
  5012 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5012 'GENROU' 9 3.82 0.05 1.34 0.05 5 0 1.95 1.84 0.21 0.64 0.14 0.11 0.14 0.52 /
  5012 'ESST4B' 9 0 6.49 6.49 1 -0.87 0.01667 1 0 99 -99 0 4.71 0 11.63 0.1 0 0 /
  5012 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 9.74 1.66 0 1 1 0.15 0.28 1.19 0.16 0.11 0 0 3 2.2 0.73 1 0 1 -1 0 0.01 10 0.1 20.9 0 5 5 99 -99 /
  5012 'PSS2A' 9 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5020 'REGCA1' BC 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5020 'REECA1' BC 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5020 'WTPTA1' BC 26 127 18.87 2.31 0.08 0.3 27 0 10 -10 /
  5020 'WTTQA1' BC 1 2.7 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5020 'WTARA1' BC 0.007 0 /
  5020 'REPCA1' BC 0 0 0 0 1 1 0 0.02 4 1.2 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5029 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5029 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.7 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5029 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1.3 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5049 'GENROU' 1 5.37 0.04 0.41 0.05 5 0 2.12 1.98 0.39 0.81 0.26 0.2 0.14 0.52 /
  5049 'EXST1' 1 0 0.1 -0.1 1 9.02 297 0.07 5 -5 0.11 0 1 /
  5049 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.74 1.15 0 1 1 0.15 0.31 1.18 0.15 0.38 0 0 3 2.2 0.73 1 0 1 -1 0 0.01 10 0.1 25.6 0 2 4 99 -99 /
  5049 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5049 'GENROU' 2 5.09 0.04 1.37 0.06 5 0 1.66 1.61 0.21 0.64 0.18 0.14 0.1 0.44 /
  5049 'EXST1' 2 0 0.1 -0.1 1 8.76 222 0.1 5 -5 0.14 0 1 /
  5049 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 7.72 1.32 0 1 1 0.15 0.38 1.11 0.1 0.15 0 0 3 2.77 0.92 1 0 1 -1 0 0.01 10 0.1 20 0 1 1 99 -99 /
  5049 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5051 'GENROU' 1 6.53 0.04 0.71 0.07 5 0 1.61 1.57 0.43 0.84 0.3 0.23 0.16 0.56 /
  5051 'EXST1' 1 0 0.1 -0.1 1 8.34 338 0.02 5 -5 0.13 0 1 /
  5051 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7 1.2 0 1 1 0.15 0.49 1.19 0.16 0.19 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 45.6 0 2 4 99 -99 /
  5051 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5057 'GENROU' 2 3.22 0.04 0.74 0.05 5 0 1.67 1.62 0.26 0.69 0.13 0.1 0.18 0.6 /
  5057 'ESST4B' 2 0 3.29 3.29 1 -0.87 0.01667 1 0 99 -99 0 4.62 0 11.63 0.15 0 0 /
  5057 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 6.78 1.16 0 1 1 0.15 0.29 1.14 0.12 0.34 0 0 3 2.93 0.98 1 0 1 -1 0 0.01 10 0.1 433.3 0 4 5 99 -99 /
  5057 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5058 'GENROU' 1 4.75 0.03 1.03 0.05 5 0 2 1.89 0.41 0.82 0.29 0.23 0.14 0.52 /
  5058 'ESST4B' 1 0 4.97 4.97 1 -0.87 0.01667 1 0 99 -99 0 4.34 0 11.63 0.12 0 0 /
  5058 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.49 1.11 0.1 0.36 0 0 3 2.85 0.95 1 0 1 -1 0 0.01 10 0.1 265.6 0 3 6 99 -99 /
  5058 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5080 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5080 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 9.9 1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5080 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 4.4 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5081 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5081 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8.8 3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5081 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.4 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5089 'GENROU' 1 3.57 0.04 0.44 0.07 5 0 2.07 1.94 0.51 0.91 0.45 0.35 0.17 0.58 /
  5089 'ESST4B' 1 0 6.82 6.82 1 -0.87 0.01667 1 0 99 -99 0 5.28 0 11.63 0.1 0 0 /
  5089 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.21 1.12 0.11 0.19 0 0 3 1.65 0.55 1 0 1 -1 0 0.01 10 0.1 231.1 0 2 4 99 -99 /
  5089 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5115 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5115 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.9 3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5115 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.2 0 1.8 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5166 'GENROU' 4 3.38 0.05 1.34 0.06 5 0 1.97 1.86 0.39 0.81 0.33 0.26 0.12 0.48 /
  5166 'ESST4B' 4 0 4.38 4.38 1 -0.87 0.01667 1 0 99 -99 0 6.18 0 11.63 0.12 0 0 /
  5166 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 8.68 1.48 0 1 1 0.15 0.27 1.1 0.09 0.2 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 67.8 0 5 5 99 -99 /
  5166 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5167 'GENROU' 5 3.62 0.04 1.43 0.06 5 0 2.16 2.01 0.42 0.83 0.38 0.3 0.12 0.48 /
  5167 'EXST1' 5 0 0.1 -0.1 1 9.83 260 0.09 5 -5 0.13 0 1 /
  5167 'GGOV1' 5 1 0 0.03 1 0.05 -0.05 5.93 1.01 0 1 1 0.15 0.36 1.22 0.18 0.2 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 67.8 0 3 6 99 -99 /
  5167 'PSS2A' 5 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5170 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5170 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 15 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5170 'WTPTA1' 1 29 179 15.1 2.77 0.91 0.3 27 0 10 -10 /
  5170 'WTTQA1' 1 1 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5170 'WTARA1' 1 0.007 0 /
  5170 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.9 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5174 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5174 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5174 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.4 0 1.25 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5198 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5198 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5198 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5198 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5198 'WTARA1' 1 0.007 0 /
  5198 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5206 'GENROU' 1 5.17 0.03 1.44 0.04 5 0 1.96 1.85 0.29 0.72 0.18 0.14 0.12 0.48 /
  5206 'EXST1' 1 0 0.1 -0.1 1 8.39 163 0.12 5 -5 0.13 0 1 /
  5206 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.71 0.63 0 1 1 0.15 0.37 1.12 0.11 0.34 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 322.8 0 1 1 99 -99 /
  5206 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5207 'GENROU' 1 4.53 0.06 1.02 0.05 5 0 2.47 2.26 0.56 0.96 0.4 0.31 0.17 0.58 /
  5207 'ESST4B' 1 0 5.26 5.26 1 -0.87 0.01667 1 0 99 -99 0 4.43 0 11.63 0.14 0 0 /
  5207 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7.14 1.22 0 1 1 0.15 0.35 1.11 0.1 0.23 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 322.8 0 1 1 99 -99 /
  5207 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.123139 0.091424 0.123139 0.091424 0.1 -0.1 /
  5208 'GENROU' 1 3.02 0.04 0.56 0.08 5 0 1.51 1.49 0.36 0.78 0.33 0.26 0.16 0.56 /
  5208 'ESST4B' 1 0 5.61 5.61 1 -0.87 0.01667 1 0 99 -99 0 5.23 0 11.63 0.1 0 0 /
  5208 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.27 1.14 0.12 0.42 0 0 3 2.57 0.86 1 0 1 -1 0 0.01 10 0.1 183.3 0 1 1 99 -99 /
  5208 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5238 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5238 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5238 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5238 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5238 'WTARA1' 1 0.007 0 /
  5238 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5243 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5243 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5243 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5243 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5243 'WTARA1' 1 0.007 0 /
  5243 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5262 'GENROU' 1 3.31 0.04 0.85 0.07 4 0 2.18 2.03 0.26 0.69 0.14 0.11 0.06 0.36 /
  5262 'ESST1A' 1 1 1 0 0.1 -0.1 0.47 8.85 1 1.51 443 0 5 -5 5 -5 0.16 0 1 0 0 /
  5262 'IEEEG1' 1 0 0 13 1 1 0.19 1 -10 1 0 0.14 1 0 1 0 0 1 0 0 1 0 0 /
  5262 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5263 'GENROU' 2 6.05 0.03 0.69 0.06 4 0 2.38 2.19 0.54 0.94 0.44 0.35 0.12 0.48 /
  5263 'ESST1A' 2 1 1 0 0.1 -0.1 1.74 9.55 1 4.38 680 0 5 -5 5 -5 0.19 0 1 0 0 /
  5263 'IEEEG1' 2 0 0 19 1 1 0.15 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 /
  5263 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.19734 0.035556 0.19734 0.035556 0.1 -0.1 /
  5281 'GENROU' 1 3.26 0.03 1.29 0.07 5 0 1.95 1.84 0.53 0.93 0.43 0.34 0.06 0.36 /
  5281 'ESST4B' 1 0 3.18 3.18 1 -0.87 0.01667 1 0 99 -99 0 5.22 0 11.63 0.12 0 0 /
  5281 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.65 1.48 0 1 1 0.15 0.29 1.19 0.16 0.21 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 362.2 0 4 5 99 -99 /
  5281 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5282 'GENROU' 1 5.91 0.05 0.65 0.04 5 0 2.42 2.22 0.41 0.82 0.35 0.27 0.18 0.6 /
  5282 'ESST4B' 1 0 6.97 6.97 1 -0.87 0.01667 1 0 99 -99 0 4.57 0 11.63 0.14 0 0 /
  5282 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.87 1.17 0 1 1 0.15 0.41 1.19 0.16 0.23 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 362.2 0 3 6 99 -99 /
  5282 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  5283 'GENROU' 1 5.22 0.04 1.32 0.07 5 0 1.42 1.42 0.24 0.67 0.12 0.09 0.09 0.42 /
  5283 'EXST1' 1 0 0.1 -0.1 1 9.79 292 0.1 5 -5 0.18 0 1 /
  5283 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.78 1.5 0 1 1 0.15 0.26 1.16 0.14 0.14 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 257.8 0 4 5 99 -99 /
  5283 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5284 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5284 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13.3 1.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5284 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.8 0 1.59 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5290 'GENSAL' 1 6.4 0.04 0.05 5 0 1.49 1.47 0.32 0.23 0.18 0.14 0.52 /
  5290 'EXST1' 1 0 0.1 -0.1 1 8.88 225 0.02 5 -5 0.09 0 1 /
  5290 'HYGOV' 1 0.05 0.67 10.36 0.13 0.4 0.12 1 0 1.04 1.16 0.2 0.04 /
  5290 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.055626 0.040576 0.055626 0.040576 0.1 -0.1 /
  5290 'GENSAL' 2 4.51 0.03 0.05 5 0 2.42 2.22 0.96 0.65 0.51 0.14 0.52 /
  5290 'ESST1A' 2 1 1 0 0.1 -0.1 0.26 1.21 1 1.19 493 0 5 -5 5 -5 0.03 0 1 0 0 /
  5290 'HYGOV' 2 0.05 0.56 8.17 0.04 0.41 0.08 1 0 1.42 1.33 0.2 0.03 /
  5290 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.366724 0.011992 0.366724 0.011992 0.1 -0.1 /
  5319 'GENROU' 1 6.28 0.06 0.36 0.04 5 0 1.47 1.46 0.16 0.6 0.11 0.08 0.06 0.36 /
  5319 'ESST4B' 1 0 7.04 7.04 1 -0.87 0.01667 1 0 99 -99 0 5.64 0 11.63 0.14 0 0 /
  5319 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.46 0.59 0 1 1 0.15 0.26 1.1 0.09 0.49 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 495.9 0 4 5 99 -99 /
  5319 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5320 'GENROU' 1 4.52 0.03 1.3 0.05 5 0 2.4 2.21 0.45 0.86 0.34 0.27 0.05 0.34 /
  5320 'EXST1' 1 0 0.1 -0.1 1 9.85 77 0.17 5 -5 0.19 0 1 /
  5320 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.55 1.12 0 1 1 0.15 0.26 1.23 0.19 0.41 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 365.9 0 2 4 99 -99 /
  5320 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5321 'GENROU' 1 5.74 0.03 0.57 0.06 5 0 2.06 1.93 0.45 0.86 0.38 0.3 0.09 0.42 /
  5321 'EXST1' 1 0 0.1 -0.1 1 8.21 97 0.02 5 -5 0.12 0 1 /
  5321 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.61 0.96 0 1 1 0.15 0.38 1.23 0.19 0.34 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 364.2 0 3 5 99 -99 /
  5321 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5324 'GENROU' 8 6.47 0.06 0.82 0.06 4 0 2.48 2.27 0.43 0.84 0.37 0.29 0.13 0.5 /
  5324 'ESST4B' 8 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 6.43 0 11.63 0.08 0 0 /
  5324 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.47 1.2 0.17 0.34 0 0 3 1.83 0.61 1 0 1 -1 0 0.01 10 0.1 631.1 0 5 5 99 -99 /
  5324 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5325 'GENROU' 6 3.01 0.02 1.36 0.04 5 0 1.88 1.79 0.42 0.83 0.25 0.19 0.14 0.52 /
  5325 'EXST1' 6 0 0.1 -0.1 1 9.3 87 0.03 5 -5 0.18 0 1 /
  5325 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 3.21 0.55 0 1 1 0.15 0.5 1.22 0.18 0.15 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 135.6 0 2 4 99 -99 /
  5325 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.556927 0.181929 0.556927 0.181929 0.1 -0.1 /
  5326 'GENROU' 7 3.87 0.03 0.61 0.08 5 0 2.16 2.01 0.43 0.84 0.29 0.23 0.13 0.5 /
  5326 'ESST4B' 7 0 5.28 5.28 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.12 0 0 /
  5326 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.24 1.18 0.15 0.15 0 0 3 1.34 0.45 1 0 1 -1 0 0.01 10 0.1 131.1 0 2 4 99 -99 /
  5326 'PSS2A' 7 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5360 'GENROU' 1 6.3 0.05 0.85 0.07 4 0 1.55 1.52 0.27 0.7 0.23 0.18 0.14 0.52 /
  5360 'IEEET1' 1 0 92.69 0.03 1 -1 0 0.44 0.05 0.99 0 2.18 2.39 0.08 0.22 /
  5360 'IEEEG1' 1 0 0 16 1 1 0.19 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 /
  5360 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5382 'GENROU' 1 6.33 0.06 0.48 0.05 5 0 1.81 1.73 0.23 0.66 0.21 0.16 0.1 0.44 /
  5382 'ESST4B' 1 0 7.11 7.11 1 -0.87 0.01667 1 0 99 -99 0 4.68 0 11.63 0.11 0 0 /
  5382 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.9 1.69 0 1 1 0.15 0.3 1.18 0.15 0.21 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 272.3 0 3 6 99 -99 /
  5382 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5383 'GENROU' 1 3.73 0.04 1.15 0.06 5 0 2.13 1.99 0.55 0.95 0.39 0.31 0.07 0.38 /
  5383 'ESST4B' 1 0 6.05 6.05 1 -0.87 0.01667 1 0 99 -99 0 4.77 0 11.63 0.14 0 0 /
  5383 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.39 0.92 0 1 1 0.15 0.3 1.15 0.13 0.26 0 0 3 2.31 0.77 1 0 1 -1 0 0.01 10 0.1 127.1 0 2 4 99 -99 /
  5383 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5399 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5399 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5399 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5399 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5399 'WTARA1' 1 0.007 0 /
  5399 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5403 'GENROU' ST 6.06 0.05 1.18 0.07 5 0 2.39 2.2 0.14 0.32 0.13 0.1 0.14 0.52 /
  5403 'ESST4B' ST 0 7.29 7.29 1 -0.87 0.01667 1 0 99 -99 0 5.18 0 11.63 0.15 0 0 /
  5403 'GGOV1' ST 1 0 0.05 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.39 1.18 0.15 0.25 0 0 3 2.11 0.7 1 0 1 -1 0 0.01 10 0.1 311.1 0 3 6 99 -99 /
  5403 'PSS2A' ST 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5404 'GENROU' 1 3.98 0.03 0.49 0.06 5 0 1.92 1.82 0.17 0.61 0.16 0.12 0.08 0.4 /
  5404 'EXST1' 1 0 0.1 -0.1 1 8.63 103 0.05 5 -5 0.17 0 1 /
  5404 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.5 0.6 0 1 1 0.15 0.32 1.22 0.18 0.24 0 0 3 1.79 0.6 1 0 1 -1 0 0.01 10 0.1 262.2 0 3 6 99 -99 /
  5404 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5405 'GENROU' 1 5.59 0.06 0.58 0.05 5 0 1.9 1.8 0.35 0.77 0.28 0.22 0.07 0.38 /
  5405 'ESST4B' 1 0 6.57 6.57 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.15 0 0 /
  5405 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.22 1.23 0 1 1 0.15 0.31 1.19 0.16 0.31 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 260.6 0 3 5 99 -99 /
  5405 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5415 'GENROU' 3 3.29 0.02 0.4 0.07 5 0 1.65 1.6 0.22 0.65 0.17 0.13 0.07 0.38 /
  5415 'ESST4B' 3 0 2.72 2.72 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.11 0 0 /
  5415 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 2.46 0.42 0 1 1 0.15 0.3 1.2 0.17 0.3 0 0 3 1.62 0.54 1 0 1 -1 0 0.01 10 0.1 222.2 0 3 6 99 -99 /
  5415 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5416 'GENROU' 4 5.59 0.03 1.1 0.05 5 0 1.95 1.84 0.52 0.92 0.42 0.33 0.09 0.42 /
  5416 'EXST1' 4 0 0.1 -0.1 1 9.56 325 0.08 5 -5 0.09 0 1 /
  5416 'GGOV1' 4 1 0 0.03 1 0.05 -0.05 8.25 1.41 0 1 1 0.15 0.22 1.18 0.15 0.35 0 0 3 2.79 0.93 1 0 1 -1 0 0.01 10 0.1 115.6 0 3 5 99 -99 /
  5416 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5417 'GENROU' 5 6.01 0.05 1.4 0.06 5 0 1.49 1.47 0.37 0.79 0.34 0.27 0.06 0.36 /
  5417 'ESST4B' 5 0 6.84 6.84 1 -0.87 0.01667 1 0 99 -99 0 6.01 0 11.63 0.14 0 0 /
  5417 'GGOV1' 5 1 0 0.03 1 0.05 -0.05 4.12 0.7 0 1 1 0.15 0.36 1.2 0.17 0.39 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 115.6 0 3 6 99 -99 /
  5417 'PSS2A' 5 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5418 'GENROU' 2 5.65 0.04 0.7 0.07 5 0 2.03 1.91 0.31 0.73 0.23 0.18 0.14 0.52 /
  5418 'ESST4B' 2 0 6.23 6.23 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.09 0 0 /
  5418 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 5.88 1.01 0 1 1 0.15 0.35 1.16 0.14 0.32 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 111.1 0 3 6 99 -99 /
  5418 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5419 'GENROU' 1 4.1 0.05 1.13 0.05 5 0 2.23 2.07 0.58 0.98 0.47 0.37 0.07 0.38 /
  5419 'ESST4B' 1 0 5.58 5.58 1 -0.87 0.01667 1 0 99 -99 0 6.36 0 11.63 0.07 0 0 /
  5419 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.78 0.65 0 1 1 0.15 0.42 1.16 0.14 0.46 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 73.3 0 3 5 99 -99 /
  5419 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6001 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6001 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.7 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6001 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.1 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6006 'GENROU' 3 3.85 0.04 1.05 0.06 5 0 2.23 2.07 0.22 0.65 0.15 0.12 0.17 0.58 /
  6006 'ESST4B' 3 0 6.04 6.04 1 -0.87 0.01667 1 0 99 -99 0 4.79 0 11.63 0.07 0 0 /
  6006 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 6.57 1.12 0 1 1 0.15 0.24 1.14 0.12 0.21 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 372.2 0 3 6 99 -99 /
  6006 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.463144 0.218768 0.463144 0.218768 0.1 -0.1 /
  6007 'GENROU' 1 4.48 0.04 1.26 0.06 5 0 1.98 1.87 0.43 0.84 0.27 0.21 0.13 0.5 /
  6007 'ESST4B' 1 0 5.27 5.27 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.14 0 0 /
  6007 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.26 0.73 0 1 1 0.15 0.27 1.09 0.08 0.19 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 151.1 0 1 1 99 -99 /
  6007 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6008 'GENROU' 2 5.37 0.03 1.3 0.06 5 0 1.72 1.66 0.15 0.59 0.11 0.08 0.12 0.48 /
  6008 'ESST4B' 2 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.12 0 0 /
  6008 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 8.3 1.42 0 1 1 0.15 0.31 1.22 0.18 0.11 0 0 3 2.48 0.83 1 0 1 -1 0 0.01 10 0.1 151.1 0 4 5 99 -99 /
  6008 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.519435 0.195061 0.519435 0.195061 0.1 -0.1 /
  6069 'GENROU' 1 4.06 0.04 1.03 0.08 5 0 1.94 1.84 0.44 0.85 0.27 0.21 0.07 0.38 /
  6069 'ESST4B' 1 0 4.64 4.64 1 -0.87 0.01667 1 0 99 -99 0 6.52 0 11.63 0.14 0 0 /
  6069 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.27 1.24 0 1 1 0.15 0.46 1.1 0.09 0.16 0 0 3 2.16 0.72 1 0 1 -1 0 0.01 10 0.1 218.9 0 2 4 99 -99 /
  6069 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6070 'GENROU' 1 3.52 0.03 1.02 0.07 5 0 2.03 1.91 0.13 0.57 0.12 0.09 0.09 0.42 /
  6070 'ESST4B' 1 0 6.5 6.5 1 -0.87 0.01667 1 0 99 -99 0 6.09 0 11.63 0.13 0 0 /
  6070 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.96 0.68 0 1 1 0.15 0.35 1.16 0.14 0.46 0 0 3 2.42 0.81 1 0 1 -1 0 0.01 10 0.1 217.8 0 3 6 99 -99 /
  6070 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6071 'GENROU' 1 5.93 0.03 0.55 0.07 5 0 1.45 1.44 0.34 0.76 0.22 0.17 0.09 0.42 /
  6071 'EXST1' 1 0 0.1 -0.1 1 8.58 387 0.08 5 -5 0.13 0 1 /
  6071 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.94 1.02 0 1 1 0.15 0.32 1.12 0.11 0.41 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 177.8 0 5 5 99 -99 /
  6071 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6072 'GENROU' 1 3.39 0.03 0.49 0.05 5 0 2.22 2.06 0.49 0.9 0.42 0.33 0.16 0.56 /
  6072 'ESST4B' 1 0 3.11 3.11 1 -0.87 0.01667 1 0 99 -99 0 6.24 0 11.63 0.09 0 0 /
  6072 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.53 1.63 0 1 1 0.15 0.36 1.12 0.11 0.18 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 177.8 0 4 5 99 -99 /
  6072 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.862817 0.117431 0.862817 0.117431 0.1 -0.1 /
  6073 'GENROU' 1 3.06 0.05 1.27 0.07 5 0 2.19 2.04 0.59 0.99 0.41 0.32 0.06 0.36 /
  6073 'ESST4B' 1 0 3.18 3.18 1 -0.87 0.01667 1 0 99 -99 0 6.36 0 11.63 0.08 0 0 /
  6073 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.46 1.11 0.1 0.13 0 0 3 1.48 0.49 1 0 1 -1 0 0.01 10 0.1 170 0 3 6 99 -99 /
  6073 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.081538 0.0261 0.081538 0.0261 0.1 -0.1 /
  6074 'GENROU' 1 4.49 0.04 0.83 0.07 5 0 1.56 1.53 0.24 0.67 0.15 0.12 0.15 0.54 /
  6074 'ESST4B' 1 0 7.27 7.27 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.12 0 0 /
  6074 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.82 1.17 0 1 1 0.15 0.31 1.23 0.19 0.3 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 170 0 2 4 99 -99 /
  6074 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6078 'GENROU' 1 5.45 0.03 0.91 0.04 4 0 2.4 2.21 0.61 1 0.53 0.42 0.11 0.46 /
  6078 'ESST1A' 1 1 1 0 0.1 -0.1 1.69 8.94 1 4.65 278 0 5 -5 5 -5 0.08 0 1 0 0 /
  6078 'IEEEG1' 1 0 0 25 1 1 0.17 1 -10 1 0 0.1 0.37 0 3.98 0.32 0 0.52 0.31 0 1 0 0 /
  6078 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.028948 0.024306 0.028948 0.024306 0.1 -0.1 /
  6079 'GENROU' 2 6.51 0.03 0.72 0.04 4 0 2.34 2.16 0.24 0.67 0.21 0.16 0.18 0.6 /
  6079 'IEEET1' 2 0 122.76 0.04 1 -1 0 0.67 0.04 0.97 0 1.91 2.99 0.05 0.31 /
  6079 'IEEEG1' 2 0 0 16 1 1 0.16 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 /
  6079 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  6080 'GENROU' 3 5.59 0.05 0.34 0.06 5 0 1.73 1.67 0.13 0.33 0.12 0.09 0.08 0.4 /
  6080 'IEEET1' 3 0 162.31 0.04 1 -1 0 0.92 0.06 0.97 0 3.16 2.73 0.04 0.24 /
  6080 'IEEEG1' 3 0 0 21 1 1 0.11 1 -10 1 0 0.16 1 0 1 0 0 1 0 0 1 0 0 /
  6080 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 7.2 0.578414 0.054065 0.578414 0.054065 0.1 -0.1 /
  6082 'GENSAL' 1 6.09 0.02 0.04 5 0 2.23 2.07 0.39 0.38 0.3 0.05 0.34 /
  6082 'ESST1A' 1 1 1 0 0.1 -0.1 1.47 4.64 1 3.27 230 0 5 -5 5 -5 0.13 0 1 0 0 /
  6082 'HYGOV' 1 0.05 0.6 10.57 0.03 0.55 0.16 1 0 2.04 1.35 0.2 0.07 /
  6082 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6083 'GENSAL' 2 5.34 0.06 0.08 5 0 1.68 1.63 0.5 0.35 0.27 0.16 0.56 /
  6083 'ESST1A' 2 1 1 0 0.1 -0.1 0.68 3.83 1 4.08 412 0 5 -5 5 -5 0.1 0 1 0 0 /
  6083 'HYGOV' 2 0.04 0.59 11.11 0.07 0.19 0.11 1 0 2.1 1.01 0.2 0.13 /
  6083 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6101 'GENROU' 1 3.68 0.03 1.36 0.06 5 0 1.9 1.8 0.52 0.92 0.46 0.36 0.05 0.34 /
  6101 'EXST1' 1 0 0.1 -0.1 1 9.17 343 0.01 5 -5 0.09 0 1 /
  6101 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.84 0.83 0 1 1 0.15 0.5 1.2 0.17 0.26 0 0 3 1.85 0.62 1 0 1 -1 0 0.01 10 0.1 48.9 0 3 5 99 -99 /
  6101 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6104 'GENROU' 1 5.7 0.05 0.93 0.06 5 0 1.62 1.58 0.32 0.74 0.22 0.17 0.1 0.44 /
  6104 'ESST4B' 1 0 6.77 6.77 1 -0.87 0.01667 1 0 99 -99 0 5.69 0 11.63 0.13 0 0 /
  6104 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.55 0.95 0 1 1 0.15 0.38 1.09 0.08 0.24 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 48.9 0 5 5 99 -99 /
  6104 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6105 'GENROU' 1 4.55 0.04 0.47 0.07 5 0 1.51 1.49 0.38 0.8 0.25 0.19 0.12 0.48 /
  6105 'ESST4B' 1 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.26 0 11.63 0.13 0 0 /
  6105 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.33 1.25 0.2 0.26 0 0 3 2.54 0.85 1 0 1 -1 0 0.01 10 0.1 48.9 0 2 4 99 -99 /
  6105 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6106 'GENROU' 1 3.16 0.03 1.03 0.05 5 0 2.27 2.1 0.62 1.01 0.49 0.39 0.06 0.36 /
  6106 'EXST1' 1 0 0.1 -0.1 1 8.89 92 0.07 5 -5 0.19 0 1 /
  6106 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.83 1 0 1 1 0.15 0.48 1.14 0.12 0.13 0 0 3 1.84 0.61 1 0 1 -1 0 0.01 10 0.1 48.9 0 2 4 99 -99 /
  6106 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.382726 0.264735 0.382726 0.264735 0.1 -0.1 /
  6137 'GENSAL' 1 6.51 0.03 0.05 5 0 1.75 1.68 0.87 0.71 0.56 0.13 0.5 /
  6137 'IEEET1' 1 0 48.75 0.03 1 -1 0 0.61 0.06 0.97 0 2.34 3.01 0.05 0.28 /
  6137 'HYGOV' 1 0.03 0.72 11.65 0.18 0.27 0.19 1 0 1.41 1.35 0.2 0.12 /
  6137 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6137 'GENSAL' 2 3.05 0.03 0.06 5 0 1.52 1.5 0.48 0.31 0.24 0.13 0.5 /
  6137 'ESST1A' 2 1 1 0 0.1 -0.1 1.25 8.91 1 3.09 314 0 5 -5 5 -5 0.09 0 1 0 0 /
  6137 'HYGOV' 2 0.05 0.32 10.31 0.19 0.48 0.18 1 0 2.75 1.21 0.2 0.04 /
  6137 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6137 'GENSAL' 3 4.62 0.02 0.06 5 0 1.52 1.5 0.36 0.34 0.27 0.12 0.48 /
  6137 'EXST1' 3 0 0.1 -0.1 1 8.39 326 0.06 5 -5 0.19 0 1 /
  6137 'HYGOV' 3 0.05 0.76 9.15 0.15 0.34 0.17 1 0 1.52 1.29 0.2 0.11 /
  6137 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6155 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6155 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14.7 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6155 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.4 0 1.08 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6164 'GENROU' 1 5.7 0.04 1.47 0.08 5 0 1.61 1.57 0.35 0.77 0.31 0.24 0.11 0.46 /
  6164 'EXST1' 1 0 0.1 -0.1 1 9.73 93 0.16 5 -5 0.12 0 1 /
  6164 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.84 1.51 0 1 1 0.15 0.3 1.11 0.1 0.16 0 0 3 1.09 0.36 1 0 1 -1 0 0.01 10 0.1 336.7 0 2 4 99 -99 /
  6164 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.528246 0.019959 0.528246 0.019959 0.1 -0.1 /
  6165 'GENROU' 1 4.04 0.03 0.59 0.04 5 0 2.08 1.95 0.57 0.97 0.4 0.31 0.12 0.48 /
  6165 'EXST1' 1 0 0.1 -0.1 1 9.61 313 0.04 5 -5 0.17 0 1 /
  6165 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.32 1.2 0.17 0.3 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 183.9 0 2 4 99 -99 /
  6165 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.037651 0.010645 0.037651 0.010645 0.1 -0.1 /
  6166 'GENROU' 1 5.77 0.05 0.65 0.06 5 0 1.56 1.53 0.17 0.61 0.15 0.12 0.09 0.42 /
  6166 'ESST4B' 1 0 7.12 7.12 1 -0.87 0.01667 1 0 99 -99 0 6.99 0 11.63 0.09 0 0 /
  6166 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.36 1.12 0.11 0.23 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 175.6 0 3 6 99 -99 /
  6166 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6167 'GENROU' 1 4.53 0.06 1 0.07 5 0 1.98 1.87 0.31 0.73 0.25 0.19 0.12 0.48 /
  6167 'ESST4B' 1 0 4.71 4.71 1 -0.87 0.01667 1 0 99 -99 0 4.81 0 11.63 0.14 0 0 /
  6167 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.44 1.23 0.19 0.3 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 175.6 0 4 5 99 -99 /
  6167 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6175 'GENROU' 1 4.59 0.03 1.48 0.04 5 0 1.93 1.83 0.39 0.81 0.27 0.21 0.12 0.48 /
  6175 'ESST4B' 1 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 5.78 0 11.63 0.13 0 0 /
  6175 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.68 0.8 0 1 1 0.15 0.3 1.15 0.13 0.2 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 51.7 0 4 5 99 -99 /
  6175 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.026327 0.015223 0.026327 0.015223 0.1 -0.1 /
  6175 'GENROU' 2 4.31 0.04 1.14 0.06 5 0 1.75 1.68 0.38 0.8 0.36 0.28 0.11 0.46 /
  6175 'ESST4B' 2 0 6.72 6.72 1 -0.87 0.01667 1 0 99 -99 0 5.62 0 11.63 0.09 0 0 /
  6175 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.2 1.11 0.1 0.17 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 36.7 0 2 4 99 -99 /
  6175 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6175 'GENROU' 3 5.14 0.05 1.48 0.05 5 0 1.71 1.65 0.14 0.31 0.12 0.09 0.06 0.36 /
  6175 'ESST4B' 3 0 6.13 6.13 1 -0.87 0.01667 1 0 99 -99 0 6.85 0 11.63 0.13 0 0 /
  6175 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 4.79 0.82 0 1 1 0.15 0.41 1.16 0.14 0.17 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 30.7 0 5 5 99 -99 /
  6175 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  6175 'GENROU' 4 3.54 0.04 1.49 0.05 5 0 1.54 1.51 0.14 0.58 0.11 0.08 0.06 0.36 /
  6175 'ESST4B' 4 0 4.21 4.21 1 -0.87 0.01667 1 0 99 -99 0 6.66 0 11.63 0.09 0 0 /
  6175 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 2.89 0.49 0 1 1 0.15 0.3 1.14 0.12 0.35 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 29 0 2 4 99 -99 /
  6175 'PSS2A' 4 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.03887 0.010311 0.03887 0.010311 0.1 -0.1 /
  6182 'GENROU' 1 4.34 0.04 0.49 0.07 5 0 1.8 1.72 0.25 0.68 0.16 0.12 0.11 0.46 /
  6182 'ESST4B' 1 0 4.27 4.27 1 -0.87 0.01667 1 0 99 -99 0 5.51 0 11.63 0.14 0 0 /
  6182 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.15 1.05 0 1 1 0.15 0.29 1.18 0.15 0.39 0 0 3 2.27 0.76 1 0 1 -1 0 0.01 10 0.1 51.1 0 5 5 99 -99 /
  6182 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6182 'GENROU' 2 4.8 0.05 1.41 0.05 5 0 2.45 2.25 0.32 0.74 0.19 0.15 0.16 0.56 /
  6182 'ESST4B' 2 0 5.3 5.3 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.11 0 0 /
  6182 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.32 1.2 0.17 0.14 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 51.1 0 4 5 99 -99 /
  6182 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.023648 0.016948 0.023648 0.016948 0.1 -0.1 /
  6182 'GENROU' 3 6.15 0.04 1.05 0.07 5 0 1.44 1.43 0.31 0.73 0.24 0.19 0.16 0.56 /
  6182 'ESST4B' 3 0 6.93 6.93 1 -0.87 0.01667 1 0 99 -99 0 6.75 0 11.63 0.08 0 0 /
  6182 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 6.77 1.16 0 1 1 0.15 0.28 1.2 0.17 0.19 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 51.1 0 3 6 99 -99 /
  6182 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6182 'GENROU' 4 4.29 0.06 0.79 0.06 5 0 2.02 1.9 0.27 0.7 0.22 0.17 0.12 0.48 /
  6182 'ESST4B' 4 0 4.21 4.21 1 -0.87 0.01667 1 0 99 -99 0 5.78 0 11.63 0.13 0 0 /
  6182 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 8.07 1.38 0 1 1 0.15 0.41 1.22 0.18 0.15 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 51.1 0 4 5 99 -99 /
  6182 'PSS2A' 4 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6213 'GENSAL' 1 4.8 0.06 0.05 5 0 1.44 1.43 0.44 0.39 0.31 0.11 0.46 /
  6213 'ESST1A' 1 1 1 0 0.1 -0.1 1.92 7.72 1 4.72 225 0 5 -5 5 -5 0.13 0 1 0 0 /
  6213 'HYGOV' 1 0.06 0.71 10.23 0.08 0.4 0.18 1 0 2.14 1.36 0.2 0.03 /
  6213 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6214 'GENSAL' 2 3.3 0.04 0.06 5 0 2.28 2.11 0.56 0.38 0.3 0.08 0.4 /
  6214 'ESST1A' 2 1 1 0 0.1 -0.1 0.24 9.69 1 0.3 293 0 5 -5 5 -5 0.1 0 1 0 0 /
  6214 'HYGOV' 2 0.03 0.52 8.17 0.05 0.5 0.09 1 0 1.18 1.37 0.2 0.05 /
  6214 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.118879 0.094701 0.118879 0.094701 0.1 -0.1 /
  6233 'GENROU' 1 6.55 0.02 1.31 0.07 5 0 1.78 1.71 0.43 0.84 0.34 0.27 0.1 0.44 /
  6233 'EXST1' 1 0 0.1 -0.1 1 8.57 195 0.13 5 -5 0.11 0 1 /
  6233 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.53 1.46 0 1 1 0.15 0.31 1.11 0.1 0.15 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 57.8 0 2 4 99 -99 /
  6233 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6233 'GENROU' 2 3.57 0.02 0.9 0.04 5 0 2.04 1.92 0.29 0.72 0.2 0.16 0.06 0.36 /
  6233 'ESST4B' 2 0 6.58 6.58 1 -0.87 0.01667 1 0 99 -99 0 5.48 0 11.63 0.07 0 0 /
  6233 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.21 1.19 0.16 0.26 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 57.8 0 3 6 99 -99 /
  6233 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6233 'GENROU' 3 6.07 0.03 0.55 0.04 5 0 1.63 1.59 0.15 0.37 0.12 0.09 0.05 0.34 /
  6233 'ESST4B' 3 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.12 0 0 /
  6233 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 8.93 1.53 0 1 1 0.15 0.21 1.11 0.1 0.34 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 57.8 0 3 6 99 -99 /
  6233 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.053909 0.008581 0.053909 0.008581 0.1 -0.1 /
  6233 'GENROU' 4 6.07 0.02 1.11 0.05 5 0 2.13 1.99 0.47 0.88 0.4 0.31 0.07 0.38 /
  6233 'ESST4B' 4 0 7.13 7.13 1 -0.87 0.01667 1 0 99 -99 0 5.91 0 11.63 0.14 0 0 /
  6233 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 7.23 1.24 0 1 1 0.15 0.31 1.25 0.2 0.22 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 57.8 0 4 5 99 -99 /
  6233 'PSS2A' 4 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6242 'GENROU' 1 5.31 0.05 1.11 0.06 5 0 2.16 2.01 0.29 0.72 0.25 0.19 0.17 0.58 /
  6242 'ESST4B' 1 0 5.58 5.58 1 -0.87 0.01667 1 0 99 -99 0 6.32 0 11.63 0.14 0 0 /
  6242 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.26 1.15 0.13 0.28 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 466.7 0 5 5 99 -99 /
  6242 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  6243 'GENROU' 2 6.14 0.04 1.25 0.06 5 0 2.1 1.97 0.37 0.79 0.31 0.24 0.16 0.56 /
  6243 'ESST4B' 2 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 6.87 0 11.63 0.14 0 0 /
  6243 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 4.31 0.74 0 1 1 0.15 0.33 1.2 0.17 0.43 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 455.6 0 3 6 99 -99 /
  6243 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6254 'GENROU' 1 5.36 0.03 1 0.05 5 0 1.9 1.8 0.51 0.91 0.38 0.3 0.17 0.58 /
  6254 'ESST4B' 1 0 7.17 7.17 1 -0.87 0.01667 1 0 99 -99 0 5.17 0 11.63 0.09 0 0 /
  6254 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.26 0.73 0 1 1 0.15 0.26 1.18 0.15 0.11 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 52.6 0 5 5 99 -99 /
  6254 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.034894 0.011631 0.034894 0.011631 0.1 -0.1 /
  6254 'GENROU' 2 5.61 0.04 0.93 0.07 5 0 1.46 1.45 0.19 0.63 0.14 0.11 0.1 0.44 /
  6254 'ESST4B' 2 0 7.07 7.07 1 -0.87 0.01667 1 0 99 -99 0 4.58 0 11.63 0.13 0 0 /
  6254 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 6.87 1.17 0 1 1 0.15 0.49 1.14 0.12 0.24 0 0 3 1.95 0.65 1 0 1 -1 0 0.01 10 0.1 52.6 0 2 4 99 -99 /
  6254 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6254 'GENROU' 3 6.02 0.04 1.12 0.05 5 0 2.35 2.17 0.48 0.89 0.43 0.34 0.15 0.54 /
  6254 'ESST4B' 3 0 6.75 6.75 1 -0.87 0.01667 1 0 99 -99 0 4.48 0 11.63 0.14 0 0 /
  6254 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 9.69 1.66 0 1 1 0.15 0.28 1.19 0.16 0.22 0 0 3 1.34 0.45 1 0 1 -1 0 0.01 10 0.1 52.6 0 5 5 99 -99 /
  6254 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6254 'GENROU' 4 3.18 0.05 1.15 0.08 5 0 2.12 1.98 0.53 0.93 0.4 0.31 0.07 0.38 /
  6254 'EXST1' 4 0 0.1 -0.1 1 8.45 117 0.11 5 -5 0.12 0 1 /
  6254 'GGOV1' 4 1 0 0.03 1 0.05 -0.05 7.53 1.29 0 1 1 0.15 0.23 1.12 0.11 0.48 0 0 3 2.31 0.77 1 0 1 -1 0 0.01 10 0.1 52.6 0 4 5 99 -99 /
  6254 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6257 'GENROU' 5A 5.93 0.05 0.58 0.07 5 0 1.99 1.88 0.49 0.9 0.3 0.23 0.05 0.34 /
  6257 'ESST4B' 5A 0 7.23 7.23 1 -0.87 0.01667 1 0 99 -99 0 6.04 0 11.63 0.08 0 0 /
  6257 'GGOV1' 5A 1 0 0.05 1 0.05 -0.05 3.67 0.63 0 1 1 0.15 0.29 1.09 0.08 0.42 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 178.9 0 2 4 99 -99 /
  6257 'PSS2A' 5A 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.035474 0.020513 0.035474 0.020513 0.1 -0.1 /
  6258 'GENROU' 5C 3.52 0.06 1.39 0.06 5 0 1.76 1.69 0.27 0.7 0.16 0.12 0.18 0.6 /
  6258 'ESST4B' 5C 0 6.71 6.71 1 -0.87 0.01667 1 0 99 -99 0 6.71 0 11.63 0.14 0 0 /
  6258 'GGOV1' 5C 1 0 0.03 1 0.05 -0.05 4.58 0.78 0 1 1 0.15 0.27 1.12 0.11 0.31 0 0 3 2.25 0.75 1 0 1 -1 0 0.01 10 0.1 167.8 0 5 5 99 -99 /
  6258 'PSS2A' 5C 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6259 'GENROU' 1 5.8 0.04 1.17 0.07 5 0 1.88 1.79 0.35 0.77 0.22 0.17 0.13 0.5 /
  6259 'ESST4B' 1 0 6.75 6.75 1 -0.87 0.01667 1 0 99 -99 0 5.17 0 11.63 0.11 0 0 /
  6259 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 9.26 1.58 0 1 1 0.15 0.39 1.19 0.16 0.14 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 52.6 0 4 5 99 -99 /
  6259 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6260 'GENROU' 1 3.52 0.06 1.24 0.05 5 0 2.23 2.07 0.52 0.92 0.44 0.35 0.11 0.46 /
  6260 'EXST1' 1 0 0.1 -0.1 1 9.76 133 0.05 5 -5 0.16 0 1 /
  6260 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.69 1.14 0 1 1 0.15 0.41 1.16 0.14 0.33 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 52.6 0 3 6 99 -99 /
  6260 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.122058 0.092234 0.122058 0.092234 0.1 -0.1 /
  6277 'GENROU' 2 4.31 0.05 0.83 0.04 5 0 2.07 1.94 0.37 0.79 0.21 0.16 0.09 0.42 /
  6277 'ESST4B' 2 0 6.6 6.6 1 -0.87 0.01667 1 0 99 -99 0 5.06 0 11.63 0.13 0 0 /
  6277 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 9.17 1.57 0 1 1 0.15 0.3 1.23 0.19 0.13 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 20.4 0 2 4 99 -99 /
  6277 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6277 'GENROU' G1 6.33 0.02 1.18 0.08 5 0 2.29 2.12 0.15 0.59 0.14 0.11 0.08 0.4 /
  6277 'ESST4B' G1 0 7.35 7.35 1 -0.87 0.01667 1 0 99 -99 0 6.79 0 11.63 0.1 0 0 /
  6277 'GGOV1' G1 1 0 0.04 1 0.05 -0.05 6.44 1.1 0 1 1 0.15 0.26 1.22 0.18 0.46 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 20.4 0 2 4 99 -99 /
  6277 'PSS2A' G1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.545815 0.185633 0.545815 0.185633 0.1 -0.1 /
  6277 'GENROU' G2 5.34 0.03 1.07 0.05 5 0 1.79 1.72 0.37 0.79 0.33 0.26 0.15 0.54 /
  6277 'ESST4B' G2 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 6.63 0 11.63 0.13 0 0 /
  6277 'GGOV1' G2 1 0 0.04 1 0.05 -0.05 7.14 1.22 0 1 1 0.15 0.23 1.2 0.17 0.39 0 0 3 2.72 0.91 1 0 1 -1 0 0.01 10 0.1 20.4 0 4 5 99 -99 /
  6277 'PSS2A' G2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 1 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 /
  6277 'GENROU' G3 6.33 0.03 0.39 0.06 5 0 2.44 2.24 0.57 0.97 0.51 0.4 0.17 0.58 /
  6277 'EXST1' G3 0 0.1 -0.1 1 8.85 123 0.05 5 -5 0.11 0 1 /
  6277 'GGOV1' G3 1 0 0.05 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.35 1.25 0.2 0.2 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 20.4 0 3 6 99 -99 /
  6277 'PSS2A' G3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6277 'GENROU' G4 3.87 0.04 0.74 0.06 5 0 2.37 2.18 0.42 0.83 0.34 0.27 0.08 0.4 /
  6277 'EXST1' G4 0 0.1 -0.1 1 9.72 268 0.02 5 -5 0.11 0 1 /
  6277 'GGOV1' G4 1 0 0.04 1 0.05 -0.05 6.11 1.04 0 1 1 0.15 0.39 1.11 0.1 0.37 0 0 3 1.41 0.47 1 0 1 -1 0 0.01 10 0.1 20.4 0 5 5 99 -99 /
  6277 'PSS2A' G4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.674914 0.150125 0.674914 0.150125 0.1 -0.1 /
  6277 'GENROU' G5 4.14 0.05 1.14 0.04 5 0 2.46 2.26 0.14 0.37 0.11 0.08 0.13 0.5 /
  6277 'ESST4B' G5 0 6.17 6.17 1 -0.87 0.01667 1 0 99 -99 0 6.71 0 11.63 0.12 0 0 /
  6277 'GGOV1' G5 1 0 0.05 1 0.05 -0.05 9.04 1.55 0 1 1 0.15 0.22 1.23 0.19 0.26 0 0 3 2.82 0.94 1 0 1 -1 0 0.01 10 0.1 20.4 0 3 5 99 -99 /
  6277 'PSS2A' G5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  6277 'GENROU' G6 5.42 0.05 1.1 0.07 5 0 2.32 2.14 0.61 1 0.44 0.35 0.11 0.46 /
  6277 'ESST4B' G6 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.93 0 11.63 0.07 0 0 /
  6277 'GGOV1' G6 1 0 0.04 1 0.05 -0.05 6.66 1.14 0 1 1 0.15 0.45 1.15 0.13 0.27 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 20.4 0 1 1 99 -99 /
  6277 'PSS2A' G6 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 /
  6277 'GENROU' G7 3.67 0.03 1.16 0.06 5 0 1.76 1.69 0.32 0.74 0.24 0.19 0.08 0.4 /
  6277 'ESST4B' G7 0 7.33 7.33 1 -0.87 0.01667 1 0 99 -99 0 6.31 0 11.63 0.07 0 0 /
  6277 'GGOV1' G7 1 0 0.04 1 0.05 -0.05 5.72 0.98 0 1 1 0.15 0.45 1.22 0.18 0.12 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 20.4 0 4 5 99 -99 /
  6277 'PSS2A' G7 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.545815 0.185633 0.545815 0.185633 0.1 -0.1 /
  6277 'GENROU' G8 4.89 0.03 0.52 0.06 5 0 2.36 2.18 0.62 1.01 0.54 0.43 0.17 0.58 /
  6277 'EXST1' G8 0 0.1 -0.1 1 8.09 272 0.07 5 -5 0.12 0 1 /
  6277 'GGOV1' G8 1 0 0.03 1 0.05 -0.05 5.82 0.99 0 1 1 0.15 0.35 1.09 0.08 0.41 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 20.4 0 2 4 99 -99 /
  6277 'PSS2A' G8 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6277 'GENROU' G9 3.91 0.05 0.32 0.07 5 0 1.94 1.84 0.46 0.87 0.36 0.28 0.13 0.5 /
  6277 'ESST4B' G9 0 6.82 6.82 1 -0.87 0.01667 1 0 99 -99 0 4.96 0 11.63 0.13 0 0 /
  6277 'GGOV1' G9 1 0 0.04 1 0.05 -0.05 6.39 1.09 0 1 1 0.15 0.43 1.1 0.09 0.2 0 0 3 1.08 0.36 1 0 1 -1 0 0.01 10 0.1 20.4 0 1 1 99 -99 /
  6277 'PSS2A' G9 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6295 'GENROU' 1 5.54 0.05 0.5 0.07 5 0 2.18 2.03 0.26 0.69 0.17 0.13 0.07 0.38 /
  6295 'EXST1' 1 0 0.1 -0.1 1 9.94 173 0.12 5 -5 0.07 0 1 /
  6295 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.5 1.15 0.13 0.12 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 258.9 0 4 5 99 -99 /
  6295 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6296 'GENROU' 1 4.81 0.05 1.42 0.08 5 0 1.98 1.87 0.53 0.93 0.39 0.31 0.16 0.56 /
  6296 'EXST1' 1 0 0.1 -0.1 1 9 191 0.03 5 -5 0.09 0 1 /
  6296 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.55 1.46 0 1 1 0.15 0.32 1.12 0.11 0.19 0 0 3 1.59 0.53 1 0 1 -1 0 0.01 10 0.1 190 0 3 6 99 -99 /
  6296 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6297 'GENROU' 1 4.61 0.03 0.93 0.07 5 0 2.11 1.97 0.22 0.65 0.11 0.08 0.12 0.48 /
  6297 'ESST4B' 1 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 6.05 0 11.63 0.08 0 0 /
  6297 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.27 1.11 0.1 0.21 0 0 3 2.14 0.71 1 0 1 -1 0 0.01 10 0.1 190 0 3 5 99 -99 /
  6297 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6301 'GENROU' U4 5.73 0.03 0.7 0.05 5 0 1.93 1.83 0.24 0.67 0.11 0.08 0.13 0.5 /
  6301 'ESST4B' U4 0 7.05 7.05 1 -0.87 0.01667 1 0 99 -99 0 6.87 0 11.63 0.1 0 0 /
  6301 'GGOV1' U4 1 0 0.05 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.42 1.19 0.16 0.37 0 0 3 1.96 0.65 1 0 1 -1 0 0.01 10 0.1 256.7 0 4 5 99 -99 /
  6301 'PSS2A' U4 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6302 'GENROU' U2 4.35 0.03 0.62 0.06 5 0 2.46 2.26 0.54 0.94 0.47 0.37 0.1 0.44 /
  6302 'ESST4B' U2 0 7.37 7.37 1 -0.87 0.01667 1 0 99 -99 0 4.7 0 11.63 0.1 0 0 /
  6302 'GGOV1' U2 1 0 0.03 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.47 1.12 0.11 0.34 0 0 3 1.27 0.42 1 0 1 -1 0 0.01 10 0.1 254.4 0 5 5 99 -99 /
  6302 'PSS2A' U2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.097388 0.017547 0.097388 0.017547 0.1 -0.1 /
  6303 'GENROU' U1 5.05 0.02 0.32 0.07 5 0 1.92 1.82 0.28 0.71 0.18 0.14 0.09 0.42 /
  6303 'ESST4B' U1 0 6.45 6.45 1 -0.87 0.01667 1 0 99 -99 0 4.55 0 11.63 0.08 0 0 /
  6303 'GGOV1' U1 1 0 0.04 1 0.05 -0.05 8.24 1.41 0 1 1 0.15 0.23 1.18 0.15 0.15 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 253.3 0 5 5 99 -99 /
  6303 'PSS2A' U1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6304 'GENROU' U3 4.26 0.05 1.1 0.08 5 0 1.67 1.62 0.32 0.74 0.26 0.2 0.08 0.4 /
  6304 'ESST4B' U3 0 4.53 4.53 1 -0.87 0.01667 1 0 99 -99 0 6.44 0 11.63 0.08 0 0 /
  6304 'GGOV1' U3 1 0 0.04 1 0.05 -0.05 6.96 1.19 0 1 1 0.15 0.42 1.19 0.16 0.26 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 253.3 0 5 5 99 -99 /
  6304 'PSS2A' U3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6329 'REGCA1' CS 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6329 'REECA1' CS 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 1.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6329 'REPCA1' CS 0 0 0 0 1 1 0 0.02 5 2.5 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7005 'GENROU' 1 3.7 0.03 0.41 0.06 5 0 2.33 2.15 0.45 0.86 0.35 0.27 0.11 0.46 /
  7005 'ESST4B' 1 0 5.59 5.59 1 -0.87 0.01667 1 0 99 -99 0 6.1 0 11.63 0.1 0 0 /
  7005 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.79 1.67 0 1 1 0.15 0.29 1.16 0.14 0.18 0 0 3 1.44 0.48 1 0 1 -1 0 0.01 10 0.1 190 0 1 1 99 -99 /
  7005 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7006 'GENROU' 1 5.66 0.03 1.34 0.04 5 0 2.46 2.26 0.18 0.62 0.17 0.13 0.08 0.4 /
  7006 'EXST1' 1 0 0.1 -0.1 1 9.57 255 0.03 5 -5 0.15 0 1 /
  7006 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.92 1.18 0 1 1 0.15 0.32 1.23 0.19 0.23 0 0 3 1.16 0.39 1 0 1 -1 0 0.01 10 0.1 190 0 4 5 99 -99 /
  7006 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7007 'GENROU' 1 3.36 0.02 0.71 0.07 5 0 2.39 2.2 0.14 0.58 0.13 0.1 0.17 0.58 /
  7007 'ESST4B' 1 0 2.95 2.95 1 -0.87 0.01667 1 0 99 -99 0 5.39 0 11.63 0.09 0 0 /
  7007 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.48 1.18 0.15 0.12 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 185.6 0 3 6 99 -99 /
  7007 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.426269 0.237693 0.426269 0.237693 0.1 -0.1 /
  7008 'GENROU' 1 6.13 0.03 1.2 0.07 5 0 2.17 2.02 0.19 0.63 0.15 0.12 0.16 0.56 /
  7008 'ESST4B' 1 0 6.88 6.88 1 -0.87 0.01667 1 0 99 -99 0 5.07 0 11.63 0.1 0 0 /
  7008 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.94 1.02 0 1 1 0.15 0.27 1.23 0.19 0.36 0 0 3 2.4 0.8 1 0 1 -1 0 0.01 10 0.1 184.4 0 2 4 99 -99 /
  7008 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7009 'GENROU' 1 5.83 0.05 1.18 0.07 5 0 2.16 2.01 0.42 0.83 0.27 0.21 0.09 0.42 /
  7009 'ESST4B' 1 0 7.03 7.03 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.12 0 0 /
  7009 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.35 1.09 0 1 1 0.15 0.3 1.12 0.11 0.35 0 0 3 1.12 0.37 1 0 1 -1 0 0.01 10 0.1 78.9 0 1 1 99 -99 /
  7009 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7021 'GENROU' 7 3.69 0.03 0.55 0.05 5 0 2.49 2.28 0.57 0.97 0.45 0.35 0.07 0.38 /
  7021 'EXST1' 7 0 0.1 -0.1 1 9.47 175 0.04 5 -5 0.09 0 1 /
  7021 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 3.01 0.51 0 1 1 0.15 0.46 1.19 0.16 0.21 0 0 3 1.75 0.58 1 0 1 -1 0 0.01 10 0.1 54.4 0 3 5 99 -99 /
  7021 'PSS2A' 7 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7022 'GENROU' 8 5.07 0.03 1.31 0.06 5 0 1.47 1.46 0.17 0.61 0.12 0.09 0.07 0.38 /
  7022 'EXST1' 8 0 0.1 -0.1 1 8.32 117 0.05 5 -5 0.16 0 1 /
  7022 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 2.68 0.46 0 1 1 0.15 0.43 1.12 0.11 0.41 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 54.4 0 4 5 99 -99 /
  7022 'PSS2A' 8 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7023 'GENROU' 9 5.13 0.04 1.17 0.05 5 0 1.82 1.74 0.23 0.66 0.2 0.16 0.14 0.52 /
  7023 'ESST4B' 9 0 7.21 7.21 1 -0.87 0.01667 1 0 99 -99 0 5.72 0 11.63 0.1 0 0 /
  7023 'GGOV1' 9 1 0 0.05 1 0.05 -0.05 3.15 0.54 0 1 1 0.15 0.3 1.16 0.14 0.27 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 53.3 0 4 5 99 -99 /
  7023 'PSS2A' 9 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7024 'GENROU' 10 6.5 0.03 1.38 0.06 5 0 2.09 1.96 0.29 0.72 0.22 0.17 0.13 0.5 /
  7024 'ESST4B' 10 0 7.37 7.37 1 -0.87 0.01667 1 0 99 -99 0 5.16 0 11.63 0.11 0 0 /
  7024 'GGOV1' 10 1 0 0.04 1 0.05 -0.05 7.7 1.32 0 1 1 0.15 0.27 1.22 0.18 0.27 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 41.1 0 3 5 99 -99 /
  7024 'PSS2A' 10 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.068411 0.050791 0.068411 0.050791 0.1 -0.1 /
  7029 'GENROU' 1 3.9 0.05 0.72 0.06 5 0 1.46 1.45 0.12 0.56 0.11 0.08 0.14 0.52 /
  7029 'ESST4B' 1 0 5.79 5.79 1 -0.87 0.01667 1 0 99 -99 0 4.73 0 11.63 0.14 0 0 /
  7029 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.9 0.67 0 1 1 0.15 0.49 1.23 0.19 0.25 0 0 3 1.85 0.62 1 0 1 -1 0 0.01 10 0.1 16.7 0 4 5 99 -99 /
  7029 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.090741 0.069788 0.090741 0.069788 0.1 -0.1 /
  7029 'GENROU' 2 4.9 0.05 0.69 0.06 5 0 2.26 2.1 0.44 0.85 0.28 0.22 0.06 0.36 /
  7029 'EXST1' 2 0 0.1 -0.1 1 8.1 196 0.11 5 -5 0.2 0 1 /
  7029 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 5.67 0.97 0 1 1 0.15 0.21 1.19 0.16 0.44 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 16.7 0 3 5 99 -99 /
  7029 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.296307 0.174463 0.296307 0.174463 0.1 -0.1 /
  7029 'GENROU' 3 3.06 0.06 0.69 0.04 5 0 1.77 1.7 0.16 0.6 0.12 0.09 0.06 0.36 /
  7029 'ESST4B' 3 0 7.08 7.08 1 -0.87 0.01667 1 0 99 -99 0 4.34 0 11.63 0.08 0 0 /
  7029 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 2.97 0.51 0 1 1 0.15 0.24 1.14 0.12 0.24 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 13.3 0 2 4 99 -99 /
  7029 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 /
  7031 'GENROU' 1 3.39 0.04 1.39 0.08 5 0 2.18 2.03 0.47 0.88 0.32 0.25 0.16 0.56 /
  7031 'EXST1' 1 0 0.1 -0.1 1 8.1 326 0.04 5 -5 0.16 0 1 /
  7031 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.86 1.34 0 1 1 0.15 0.37 1.25 0.2 0.17 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 33.3 0 3 6 99 -99 /
  7031 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.041046 0.009764 0.041046 0.009764 0.1 -0.1 /
  7032 'GENROU' 1 4.92 0.04 1.32 0.05 5 0 1.88 1.79 0.45 0.86 0.41 0.32 0.08 0.4 /
  7032 'ESST4B' 1 0 6.27 6.27 1 -0.87 0.01667 1 0 99 -99 0 5.52 0 11.63 0.14 0 0 /
  7032 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.25 1.41 0 1 1 0.15 0.31 1.15 0.13 0.17 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 33.3 0 4 5 99 -99 /
  7032 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7033 'GENROU' 1 3.54 0.04 0.52 0.05 5 0 2.07 1.94 0.19 0.63 0.17 0.13 0.05 0.34 /
  7033 'ESST4B' 1 0 4.17 4.17 1 -0.87 0.01667 1 0 99 -99 0 4.32 0 11.63 0.08 0 0 /
  7033 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.36 1.2 0.17 0.22 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 33.3 0 3 5 99 -99 /
  7033 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7034 'GENROU' 1 6.03 0.05 0.88 0.06 5 0 2.38 2.19 0.68 1.07 0.54 0.43 0.1 0.44 /
  7034 'EXST1' 1 0 0.1 -0.1 1 9.19 127 0.13 5 -5 0.17 0 1 /
  7034 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.83 1 0 1 1 0.15 0.46 1.12 0.11 0.36 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 16.7 0 2 4 99 -99 /
  7034 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.35689 0.144847 0.35689 0.144847 0.1 -0.1 /
  7045 'GENROU' 7 4.42 0.06 0.46 0.04 5 0 2.15 2.01 0.33 0.75 0.2 0.16 0.15 0.54 /
  7045 'ESST4B' 7 0 5.42 5.42 1 -0.87 0.01667 1 0 99 -99 0 5.6 0 11.63 0.07 0 0 /
  7045 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 2.69 0.46 0 1 1 0.15 0.31 1.2 0.17 0.37 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 195.6 0 4 5 99 -99 /
  7045 'PSS2A' 7 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7046 'GENROU' 5 4.8 0.05 0.4 0.08 5 0 1.99 1.88 0.24 0.67 0.23 0.18 0.11 0.46 /
  7046 'ESST4B' 5 0 6.27 6.27 1 -0.87 0.01667 1 0 99 -99 0 4.38 0 11.63 0.1 0 0 /
  7046 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 3.66 0.63 0 1 1 0.15 0.44 1.15 0.13 0.3 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 124.4 0 4 5 99 -99 /
  7046 'PSS2A' 5 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7054 'GENROU' 1 4.18 0.02 0.58 0.08 5 0 1.64 1.59 0.14 0.58 0.12 0.09 0.06 0.36 /
  7054 'ESST4B' 1 0 7.02 7.02 1 -0.87 0.01667 1 0 99 -99 0 6.08 0 11.63 0.1 0 0 /
  7054 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.78 0.99 0 1 1 0.15 0.46 1.14 0.12 0.25 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 47.8 0 2 4 99 -99 /
  7054 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7054 'GENROU' 2 4.93 0.05 0.34 0.06 5 0 2.39 2.2 0.35 0.77 0.23 0.18 0.08 0.4 /
  7054 'ESST4B' 2 0 6.08 6.08 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.14 0 0 /
  7054 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 8.31 1.42 0 1 1 0.15 0.22 1.23 0.19 0.22 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 47.8 0 4 5 99 -99 /
  7054 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7058 'GENROU' 1 5.23 0.03 0.79 0.05 5 0 2.36 2.18 0.56 0.96 0.42 0.33 0.15 0.54 /
  7058 'ESST4B' 1 0 7.1 7.1 1 -0.87 0.01667 1 0 99 -99 0 5.4 0 11.63 0.09 0 0 /
  7058 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.21 0.72 0 1 1 0.15 0.22 1.09 0.08 0.24 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 64.4 0 4 5 99 -99 /
  7058 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.032556 0.012467 0.032556 0.012467 0.1 -0.1 /
  7058 'GENROU' 2 5.71 0.04 1.44 0.07 5 0 1.79 1.72 0.33 0.75 0.19 0.15 0.09 0.42 /
  7058 'EXST1' 2 0 0.1 -0.1 1 9.13 56 0.04 5 -5 0.16 0 1 /
  7058 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 3.16 0.54 0 1 1 0.15 0.37 1.16 0.14 0.17 0 0 3 2.2 0.73 1 0 1 -1 0 0.01 10 0.1 52.6 0 3 5 99 -99 /
  7058 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7058 'GENROU' 3 4.27 0.05 1.39 0.06 5 0 1.71 1.65 0.39 0.81 0.37 0.29 0.09 0.42 /
  7058 'ESST4B' 3 0 6.05 6.05 1 -0.87 0.01667 1 0 99 -99 0 6.12 0 11.63 0.09 0 0 /
  7058 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 4.56 0.78 0 1 1 0.15 0.43 1.18 0.15 0.34 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 42.2 0 3 5 99 -99 /
  7058 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7058 'GENROU' 4 3.22 0.05 1.49 0.04 5 0 1.75 1.68 0.27 0.7 0.24 0.19 0.07 0.38 /
  7058 'ESST4B' 4 0 4.75 4.75 1 -0.87 0.01667 1 0 99 -99 0 5.11 0 11.63 0.13 0 0 /
  7058 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.48 1.2 0.17 0.26 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 35.6 0 2 4 99 -99 /
  7058 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7058 'GENROU' 5 5.53 0.03 0.72 0.04 5 0 1.63 1.59 0.42 0.83 0.35 0.27 0.06 0.36 /
  7058 'ESST4B' 5 0 6.74 6.74 1 -0.87 0.01667 1 0 99 -99 0 5.8 0 11.63 0.13 0 0 /
  7058 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 5.08 0.87 0 1 1 0.15 0.32 1.15 0.13 0.44 0 0 3 1.19 0.4 1 0 1 -1 0 0.01 10 0.1 31.7 0 3 5 99 -99 /
  7058 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.023323 0.017624 0.023323 0.017624 0.1 -0.1 /
  7061 'GENROU' 1 5.95 0.04 0.58 0.07 5 0 1.65 1.6 0.41 0.82 0.37 0.29 0.05 0.34 /
  7061 'EXST1' 1 0 0.1 -0.1 1 8.03 92 0.05 5 -5 0.09 0 1 /
  7061 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.59 0.61 0 1 1 0.15 0.37 1.11 0.1 0.41 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 107.8 0 2 4 99 -99 /
  7061 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7062 'GENROU' 1 5.08 0.05 1.48 0.06 5 0 1.58 1.55 0.13 0.57 0.11 0.08 0.08 0.4 /
  7062 'ESST4B' 1 0 7.04 7.04 1 -0.87 0.01667 1 0 99 -99 0 5.43 0 11.63 0.11 0 0 /
  7062 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.54 0.61 0 1 1 0.15 0.39 1.19 0.16 0.33 0 0 3 1.97 0.66 1 0 1 -1 0 0.01 10 0.1 107.8 0 2 4 99 -99 /
  7062 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7063 'GENROU' 1 4.2 0.04 0.39 0.05 5 0 1.92 1.82 0.39 0.81 0.28 0.22 0.1 0.44 /
  7063 'ESST4B' 1 0 5.03 5.03 1 -0.87 0.01667 1 0 99 -99 0 5.81 0 11.63 0.14 0 0 /
  7063 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.74 0.47 0 1 1 0.15 0.38 1.14 0.12 0.35 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 80 0 2 4 99 -99 /
  7063 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7064 'GENROU' 1 3.51 0.03 0.62 0.06 5 0 2.15 2.01 0.19 0.63 0.15 0.12 0.15 0.54 /
  7064 'EXST1' 1 0 0.1 -0.1 1 8.31 204 0.03 5 -5 0.09 0 1 /
  7064 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.04 0.86 0 1 1 0.15 0.32 1.15 0.13 0.32 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 80 0 2 4 99 -99 /
  7064 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7065 'GENROU' 1 6.15 0.03 0.9 0.05 5 0 1.73 1.67 0.13 0.35 0.12 0.09 0.05 0.34 /
  7065 'ESST4B' 1 0 6.89 6.89 1 -0.87 0.01667 1 0 99 -99 0 5.98 0 11.63 0.15 0 0 /
  7065 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.19 1.06 0 1 1 0.15 0.46 1.16 0.14 0.21 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 80 0 3 5 99 -99 /
  7065 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7066 'GENROU' 1 3.93 0.03 1.23 0.04 5 0 2.12 1.98 0.53 0.93 0.39 0.31 0.14 0.52 /
  7066 'ESST4B' 1 0 5.17 5.17 1 -0.87 0.01667 1 0 99 -99 0 5.69 0 11.63 0.1 0 0 /
  7066 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.71 0.46 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 3 1.37 0.46 1 0 1 -1 0 0.01 10 0.1 80 0 3 6 99 -99 /
  7066 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7079 'GENROU' 2 4.31 0.06 0.46 0.06 4 0 1.91 1.81 0.34 0.76 0.2 0.16 0.08 0.4 /
  7079 'ESST4B' 2 0 5.42 5.42 1 -0.87 0.01667 1 0 99 -99 0 4.98 0 11.63 0.1 0 0 /
  7079 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 6.81 1.16 0 1 1 0.15 0.23 1.23 0.19 0.14 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 832.2 0 4 5 99 -99 /
  7079 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7080 'GENROU' 1 5.23 0.03 1.03 0.07 4 0 1.67 1.62 0.44 0.85 0.35 0.27 0.12 0.48 /
  7080 'ESST4B' 1 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 5.99 0 11.63 0.1 0 0 /
  7080 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.47 1.16 0.14 0.28 0 0 3 2.11 0.7 1 0 1 -1 0 0.01 10 0.1 827.8 0 4 5 99 -99 /
  7080 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7098 'GENROU' 1 5.02 0.04 0.77 0.07 4 0 2.12 1.98 0.58 0.98 0.47 0.37 0.08 0.4 /
  7098 'ESST1A' 1 1 1 0 0.1 -0.1 1.18 6.83 1 4.6 618 0 5 -5 5 -5 0.15 0 1 0 0 /
  7098 'IEEEG1' 1 0 0 22 1 1 0.16 1 -10 1 0 0.14 0.37 0 4.18 0.28 0 0.38 0.35 0 1 0 0 /
  7098 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 0.5 0.1 9 0.185375 0.042174 0.185375 0.042174 0.1 -0.1 /
  7099 'GENROU' 2 4.29 0.05 0.58 0.07 4 0 2.27 2.1 0.61 1 0.48 0.38 0.15 0.54 /
  7099 'ESST1A' 2 1 1 0 0.1 -0.1 1.84 9.77 1 3.78 407 0 5 -5 5 -5 0.01 0 1 0 0 /
  7099 'IEEEG1' 2 0 0 19 1 1 0.16 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 /
  7099 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 0.5 0.1 9 0.187431 0.032158 0.187431 0.032158 0.1 -0.1 /
  7107 'GENROU' 1 5.5 0.03 0.43 0.05 5 0 2.35 2.17 0.65 1.04 0.52 0.41 0.13 0.5 /
  7107 'ESST4B' 1 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 4.49 0 11.63 0.11 0 0 /
  7107 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.86 1 0 1 1 0.15 0.39 1.12 0.11 0.33 0 0 3 1.59 0.53 1 0 1 -1 0 0.01 10 0.1 313.3 0 3 6 99 -99 /
  7107 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7108 'GENROU' 1 3.68 0.03 0.83 0.07 5 0 2.04 1.92 0.45 0.86 0.34 0.27 0.08 0.4 /
  7108 'ESST4B' 1 0 4.24 4.24 1 -0.87 0.01667 1 0 99 -99 0 4.47 0 11.63 0.1 0 0 /
  7108 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.31 1.16 0.14 0.23 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 202.2 0 1 1 99 -99 /
  7108 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7109 'GENROU' 1 6.45 0.04 0.95 0.05 5 0 2.22 2.06 0.26 0.69 0.23 0.18 0.08 0.4 /
  7109 'ESST4B' 1 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.14 0 0 /
  7109 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.86 0.83 0 1 1 0.15 0.27 1.23 0.19 0.17 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 202.2 0 4 5 99 -99 /
  7109 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7110 'GENROU' 1 3.04 0.05 0.64 0.08 5 0 2.07 1.94 0.56 0.96 0.35 0.27 0.12 0.48 /
  7110 'ESST4B' 1 0 5.03 5.03 1 -0.87 0.01667 1 0 99 -99 0 6.85 0 11.63 0.1 0 0 /
  7110 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.2 0.55 0 1 1 0.15 0.49 1.12 0.11 0.22 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 202.2 0 1 1 99 -99 /
  7110 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7111 'GENROU' 1 5.67 0.05 1.3 0.07 5 0 2.15 2.01 0.41 0.82 0.35 0.27 0.07 0.38 /
  7111 'EXST1' 1 0 0.1 -0.1 1 8.43 118 0.15 5 -5 0.18 0 1 /
  7111 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.39 1.11 0.1 0.19 0 0 3 2.53 0.84 1 0 1 -1 0 0.01 10 0.1 202.2 0 3 6 99 -99 /
  7111 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7112 'GENROU' 1 5.5 0.03 0.91 0.04 5 0 2.05 1.93 0.53 0.93 0.48 0.38 0.11 0.46 /
  7112 'ESST4B' 1 0 7.02 7.02 1 -0.87 0.01667 1 0 99 -99 0 6.88 0 11.63 0.15 0 0 /
  7112 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.44 1.16 0.14 0.38 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 202.2 0 3 6 99 -99 /
  7112 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7116 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7116 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.8 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7116 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 4.2 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7133 'GENROU' 1 5.16 0.05 1.07 0.06 5 0 2.08 1.95 0.42 0.83 0.35 0.27 0.12 0.48 /
  7133 'ESST4B' 1 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 5.95 0 11.63 0.09 0 0 /
  7133 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.88 0.66 0 1 1 0.15 0.42 1.23 0.19 0.17 0 0 3 2.63 0.88 1 0 1 -1 0 0.01 10 0.1 155.6 0 2 4 99 -99 /
  7133 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7134 'GENROU' 1 5.41 0.03 1.42 0.08 5 0 2.06 1.93 0.52 0.92 0.43 0.34 0.05 0.34 /
  7134 'ESST4B' 1 0 5.92 5.92 1 -0.87 0.01667 1 0 99 -99 0 4.87 0 11.63 0.07 0 0 /
  7134 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.44 1.2 0.17 0.26 0 0 3 1.29 0.43 1 0 1 -1 0 0.01 10 0.1 86.7 0 3 6 99 -99 /
  7134 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7135 'GENROU' 1 4.86 0.03 1.13 0.07 5 0 2.44 2.24 0.42 0.83 0.27 0.21 0.16 0.56 /
  7135 'ESST4B' 1 0 7.04 7.04 1 -0.87 0.01667 1 0 99 -99 0 5.47 0 11.63 0.14 0 0 /
  7135 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.16 1.05 0 1 1 0.15 0.26 1.18 0.15 0.17 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 32.2 0 2 4 99 -99 /
  7135 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02204 0.018184 0.02204 0.018184 0.1 -0.1 /
  7136 'GENROU' 1 3.26 0.03 1.47 0.06 5 0 1.62 1.58 0.27 0.7 0.17 0.13 0.13 0.5 /
  7136 'EXST1' 1 0 0.1 -0.1 1 8.55 87 0.07 5 -5 0.12 0 1 /
  7136 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.44 0.76 0 1 1 0.15 0.39 1.1 0.09 0.3 0 0 3 1.6 0.53 1 0 1 -1 0 0.01 10 0.1 32.2 0 1 1 99 -99 /
  7136 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7137 'GENROU' 1 3.13 0.03 0.58 0.06 5 0 2.34 2.16 0.47 0.88 0.31 0.24 0.13 0.5 /
  7137 'ESST4B' 1 0 6.94 6.94 1 -0.87 0.01667 1 0 99 -99 0 6.35 0 11.63 0.12 0 0 /
  7137 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.21 1.06 0 1 1 0.15 0.48 1.25 0.2 0.21 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 32.2 0 5 5 99 -99 /
  7137 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.059955 0.008381 0.059955 0.008381 0.1 -0.1 /
  7144 'GENROU' 1 3.67 0.02 0.44 0.05 5 0 1.75 1.68 0.37 0.79 0.25 0.19 0.11 0.46 /
  7144 'ESST4B' 1 0 5.43 5.43 1 -0.87 0.01667 1 0 99 -99 0 6.21 0 11.63 0.11 0 0 /
  7144 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.98 0.51 0 1 1 0.15 0.21 1.22 0.18 0.43 0 0 3 1.02 0.34 1 0 1 -1 0 0.01 10 0.1 38.9 0 3 5 99 -99 /
  7144 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.025915 0.01761 0.025915 0.01761 0.1 -0.1 /
  7159 'GENROU' 32 6.23 0.03 1.2 0.06 5 0 2 1.89 0.28 0.71 0.24 0.19 0.15 0.54 /
  7159 'ESST4B' 32 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 6.3 0 11.63 0.09 0 0 /
  7159 'GGOV1' 32 1 0 0.04 1 0.05 -0.05 3.4 0.58 0 1 1 0.15 0.26 1.23 0.19 0.15 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 60 0 4 5 99 -99 /
  7159 'PSS2A' 32 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7159 'GENROU' 33 4.59 0.04 0.36 0.04 5 0 1.88 1.79 0.29 0.72 0.24 0.19 0.13 0.5 /
  7159 'EXST1' 33 0 0.1 -0.1 1 9.66 176 0.11 5 -5 0.13 0 1 /
  7159 'GGOV1' 33 1 0 0.04 1 0.05 -0.05 7.87 1.35 0 1 1 0.15 0.24 1.12 0.11 0.18 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 60 0 4 5 99 -99 /
  7159 'PSS2A' 33 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7159 'GENROU' 34 6.25 0.04 0.35 0.05 5 0 2.06 1.93 0.54 0.94 0.46 0.36 0.16 0.56 /
  7159 'ESST4B' 34 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 4.56 0 11.63 0.14 0 0 /
  7159 'GGOV1' 34 1 0 0.04 1 0.05 -0.05 6.37 1.09 0 1 1 0.15 0.42 1.09 0.08 0.37 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 60 0 3 6 99 -99 /
  7159 'PSS2A' 34 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7159 'GENROU' 41 4.11 0.04 1.15 0.08 5 0 2.3 2.13 0.39 0.81 0.31 0.24 0.11 0.46 /
  7159 'EXST1' 41 0 0.1 -0.1 1 9.81 274 0.02 5 -5 0.17 0 1 /
  7159 'GGOV1' 41 1 0 0.04 1 0.05 -0.05 3.03 0.52 0 1 1 0.15 0.34 1.1 0.09 0.16 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 60 0 3 5 99 -99 /
  7159 'PSS2A' 41 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7159 'GENROU' 42 4.84 0.02 1.04 0.07 5 0 2.24 2.08 0.23 0.66 0.18 0.14 0.1 0.44 /
  7159 'ESST4B' 42 0 6.97 6.97 1 -0.87 0.01667 1 0 99 -99 0 4.7 0 11.63 0.11 0 0 /
  7159 'GGOV1' 42 1 0 0.04 1 0.05 -0.05 4.6 0.79 0 1 1 0.15 0.49 1.14 0.12 0.12 0 0 3 1.96 0.65 1 0 1 -1 0 0.01 10 0.1 60 0 2 4 99 -99 /
  7159 'PSS2A' 42 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7159 'GENROU' 43 3.88 0.06 1.21 0.06 5 0 1.58 1.55 0.37 0.79 0.26 0.2 0.05 0.34 /
  7159 'ESST4B' 43 0 3.95 3.95 1 -0.87 0.01667 1 0 99 -99 0 6.17 0 11.63 0.13 0 0 /
  7159 'GGOV1' 43 1 0 0.04 1 0.05 -0.05 5.88 1.01 0 1 1 0.15 0.3 1.14 0.12 0.43 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 60 0 3 5 99 -99 /
  7159 'PSS2A' 43 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7159 'GENROU' 44 3.16 0.04 0.5 0.04 5 0 2.08 1.95 0.33 0.75 0.32 0.25 0.11 0.46 /
  7159 'EXST1' 44 0 0.1 -0.1 1 8.58 149 0.05 5 -5 0.09 0 1 /
  7159 'GGOV1' 44 1 0 0.04 1 0.05 -0.05 6.07 1.04 0 1 1 0.15 0.22 1.11 0.1 0.21 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 60 0 2 4 99 -99 /
  7159 'PSS2A' 44 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.024162 0.017012 0.024162 0.017012 0.1 -0.1 /
  7159 'GENROU' 8 5.22 0.05 1.28 0.08 5 0 1.83 1.75 0.45 0.86 0.28 0.22 0.16 0.56 /
  7159 'EXST1' 8 0 0.1 -0.1 1 9.68 93 0.24 5 -5 0.18 0 1 /
  7159 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 2.42 0.41 0 1 1 0.15 0.46 1.23 0.19 0.46 0 0 3 1.66 0.55 1 0 1 -1 0 0.01 10 0.1 15.6 0 4 5 99 -99 /
  7159 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.169352 0.006104 0.169352 0.006104 0.1 -0.1 /
  7162 'GENROU' 3 4.4 0.06 1.11 0.05 5 0 1.45 1.44 0.17 0.61 0.13 0.1 0.11 0.46 /
  7162 'ESST4B' 3 0 5.78 5.78 1 -0.87 0.01667 1 0 99 -99 0 4.53 0 11.63 0.07 0 0 /
  7162 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 9.52 1.63 0 1 1 0.15 0.31 1.1 0.09 0.25 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 122.2 0 5 5 99 -99 /
  7162 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7163 'GENROU' 4 4.05 0.03 0.93 0.06 5 0 2.42 2.22 0.31 0.73 0.25 0.19 0.15 0.54 /
  7163 'ESST4B' 4 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.08 0 0 /
  7163 'GGOV1' 4 1 0 0.05 1 0.05 -0.05 9.95 1.7 0 1 1 0.15 0.33 1.11 0.1 0.14 0 0 3 2.65 0.88 1 0 1 -1 0 0.01 10 0.1 122.2 0 3 5 99 -99 /
  7163 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7164 'GENROU' 51 6.23 0.03 1.44 0.07 5 0 1.74 1.68 0.13 0.41 0.12 0.09 0.15 0.54 /
  7164 'EXST1' 51 0 0.1 -0.1 1 9.76 331 0.1 5 -5 0.1 0 1 /
  7164 'GGOV1' 51 1 0 0.05 1 0.05 -0.05 6.7 1.15 0 1 1 0.15 0.29 1.16 0.14 0.32 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 62.2 0 4 5 99 -99 /
  7164 'PSS2A' 51 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 3 0.714936 0.141721 0.714936 0.141721 0.1 -0.1 /
  7165 'GENROU' 52 5 0.03 0.73 0.08 5 0 1.73 1.67 0.23 0.66 0.21 0.16 0.05 0.34 /
  7165 'ESST4B' 52 0 6.42 6.42 1 -0.87 0.01667 1 0 99 -99 0 5.81 0 11.63 0.1 0 0 /
  7165 'GGOV1' 52 1 0 0.04 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.46 1.15 0.13 0.27 0 0 3 2.72 0.91 1 0 1 -1 0 0.01 10 0.1 62.2 0 5 5 99 -99 /
  7165 'PSS2A' 52 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.030262 0.022868 0.030262 0.022868 0.1 -0.1 /
  7166 'GENROU' 53 4.82 0.04 0.48 0.07 5 0 2.24 2.08 0.56 0.96 0.5 0.39 0.08 0.4 /
  7166 'EXST1' 53 0 0.1 -0.1 1 9.97 137 0.18 5 -5 0.09 0 1 /
  7166 'GGOV1' 53 1 0 0.05 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.39 1.25 0.2 0.26 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 62.2 0 3 6 99 -99 /
  7166 'PSS2A' 53 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.182626 0.008251 0.182626 0.008251 0.1 -0.1 /
  7167 'GENROU' 54 5.47 0.05 0.78 0.05 5 0 2.14 2 0.35 0.77 0.27 0.21 0.08 0.4 /
  7167 'EXST1' 54 0 0.1 -0.1 1 8.8 178 0.13 5 -5 0.18 0 1 /
  7167 'GGOV1' 54 1 0 0.05 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.27 1.11 0.1 0.15 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 62.2 0 3 5 99 -99 /
  7167 'PSS2A' 54 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 1 0.2 9 0.117085 0.090048 0.117085 0.090048 0.1 -0.1 /
  7168 'GENROU' 55 3.5 0.03 0.74 0.05 5 0 2.42 2.22 0.67 1.06 0.59 0.47 0.11 0.46 /
  7168 'ESST4B' 55 0 4.42 4.42 1 -0.87 0.01667 1 0 99 -99 0 5.27 0 11.63 0.14 0 0 /
  7168 'GGOV1' 55 1 0 0.04 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.29 1.1 0.09 0.32 0 0 3 1.19 0.4 1 0 1 -1 0 0.01 10 0.1 62.2 0 1 1 99 -99 /
  7168 'PSS2A' 55 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.029961 0.013377 0.029961 0.013377 0.1 -0.1 /
  7169 'GENROU' 56 5.58 0.03 0.8 0.06 5 0 1.94 1.84 0.34 0.76 0.22 0.17 0.06 0.36 /
  7169 'ESST4B' 56 0 6.08 6.08 1 -0.87 0.01667 1 0 99 -99 0 5.83 0 11.63 0.1 0 0 /
  7169 'GGOV1' 56 1 0 0.04 1 0.05 -0.05 7.26 1.24 0 1 1 0.15 0.23 1.19 0.16 0.18 0 0 3 2.12 0.71 1 0 1 -1 0 0.01 10 0.1 62.2 0 1 1 99 -99 /
  7169 'PSS2A' 56 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7170 'GENROU' 31 4 0.03 1.24 0.05 5 0 1.78 1.71 0.36 0.78 0.27 0.21 0.14 0.52 /
  7170 'ESST4B' 31 0 4.2 4.2 1 -0.87 0.01667 1 0 99 -99 0 4.48 0 11.63 0.09 0 0 /
  7170 'GGOV1' 31 1 0 0.04 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.25 1.25 0.2 0.2 0 0 3 2.51 0.84 1 0 1 -1 0 0.01 10 0.1 60 0 2 4 99 -99 /
  7170 'PSS2A' 31 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7184 'GENROU' 1 3.23 0.03 0.91 0.08 5 0 1.83 1.75 0.35 0.77 0.33 0.26 0.06 0.36 /
  7184 'ESST4B' 1 0 3.66 3.66 1 -0.87 0.01667 1 0 99 -99 0 4.68 0 11.63 0.08 0 0 /
  7184 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.51 1.45 0 1 1 0.15 0.22 1.1 0.09 0.16 0 0 3 2.36 0.79 1 0 1 -1 0 0.01 10 0.1 49.4 0 1 1 99 -99 /
  7184 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7184 'GENROU' 2 5.11 0.03 0.63 0.05 5 0 2.02 1.9 0.54 0.94 0.37 0.29 0.05 0.34 /
  7184 'EXST1' 2 0 0.1 -0.1 1 8.7 285 0.09 5 -5 0.19 0 1 /
  7184 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.5 1.14 0.12 0.31 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 6 99 -99 /
  7184 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7184 'GENROU' 3 5.42 0.02 0.89 0.04 5 0 1.77 1.7 0.42 0.83 0.27 0.21 0.09 0.42 /
  7184 'EXST1' 3 0 0.1 -0.1 1 9.01 173 0.17 5 -5 0.1 0 1 /
  7184 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.44 1.2 0.17 0.15 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 49.4 0 5 5 99 -99 /
  7184 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.030667 0.0171 0.030667 0.0171 0.1 -0.1 /
  7184 'GENROU' 4 5.75 0.05 1.48 0.06 5 0 2.09 1.96 0.17 0.61 0.16 0.12 0.06 0.36 /
  7184 'ESST4B' 4 0 6.83 6.83 1 -0.87 0.01667 1 0 99 -99 0 4.65 0 11.63 0.09 0 0 /
  7184 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.46 1.1 0.09 0.46 0 0 3 1.39 0.46 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  7184 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7184 'GENROU' 5 3.02 0.03 1.08 0.06 5 0 1.91 1.81 0.35 0.77 0.2 0.16 0.14 0.52 /
  7184 'ESST4B' 5 0 5.6 5.6 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.13 0 0 /
  7184 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 3.85 0.66 0 1 1 0.15 0.42 1.14 0.12 0.14 0 0 3 2.54 0.85 1 0 1 -1 0 0.01 10 0.1 49.4 0 1 1 99 -99 /
  7184 'PSS2A' 5 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1.8 0.024045 0.017539 0.024045 0.017539 0.1 -0.1 /
  7184 'GENROU' 6 3.07 0.06 0.51 0.07 5 0 1.87 1.78 0.36 0.78 0.35 0.27 0.1 0.44 /
  7184 'ESST4B' 6 0 6.5 6.5 1 -0.87 0.01667 1 0 99 -99 0 4.51 0 11.63 0.11 0 0 /
  7184 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 6.01 1.03 0 1 1 0.15 0.32 1.2 0.17 0.28 0 0 3 1.32 0.44 1 0 1 -1 0 0.01 10 0.1 49.4 0 1 1 99 -99 /
  7184 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7184 'GENROU' 7 3.21 0.05 1.08 0.07 5 0 1.5 1.48 0.17 0.61 0.16 0.12 0.08 0.4 /
  7184 'EXST1' 7 0 0.1 -0.1 1 8.51 391 0.03 5 -5 0.15 0 1 /
  7184 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 4.66 0.8 0 1 1 0.15 0.47 1.15 0.13 0.19 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  7184 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7184 'GENROU' 8 6.41 0.03 0.44 0.07 5 0 2.06 1.93 0.22 0.65 0.13 0.1 0.15 0.54 /
  7184 'EXST1' 8 0 0.1 -0.1 1 9.27 292 0.11 5 -5 0.16 0 1 /
  7184 'GGOV1' 8 1 0 0.03 1 0.05 -0.05 3.91 0.67 0 1 1 0.15 0.37 1.22 0.18 0.17 0 0 3 1.95 0.65 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 5 99 -99 /
  7184 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.684645 0.040995 0.684645 0.040995 0.1 -0.1 /
  7224 'GENROU' 1 5.95 0.05 0.61 0.07 5 0 1.54 1.51 0.33 0.75 0.26 0.2 0.05 0.34 /
  7224 'ESST4B' 1 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 6.55 0 11.63 0.13 0 0 /
  7224 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.58 0.95 0 1 1 0.15 0.37 1.23 0.19 0.12 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 55.6 0 2 4 99 -99 /
  7224 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7224 'GENROU' 2 6.56 0.06 0.57 0.05 5 0 2.47 2.26 0.48 0.89 0.3 0.23 0.16 0.56 /
  7224 'ESST4B' 2 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.1 0 0 /
  7224 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.24 1.19 0.16 0.36 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 52.2 0 5 5 99 -99 /
  7224 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7230 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7230 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 9.6 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7230 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.8 0 1.13 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7266 'GENROU' 1 5.37 0.02 0.52 0.08 5 0 2.23 2.07 0.53 0.93 0.48 0.38 0.12 0.48 /
  7266 'EXST1' 1 0 0.1 -0.1 1 9.69 84 0.02 5 -5 0.17 0 1 /
  7266 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.29 1.09 0.08 0.34 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 83.3 0 4 5 99 -99 /
  7266 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7267 'GENROU' 1 3.23 0.04 0.36 0.06 5 0 1.72 1.66 0.43 0.84 0.33 0.26 0.15 0.54 /
  7267 'EXST1' 1 0 0.1 -0.1 1 9.48 308 0.02 5 -5 0.17 0 1 /
  7267 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.78 1.16 0 1 1 0.15 0.29 1.16 0.14 0.46 0 0 3 1.1 0.37 1 0 1 -1 0 0.01 10 0.1 83.3 0 3 6 99 -99 /
  7267 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7268 'GENROU' 1 4.29 0.05 0.91 0.06 5 0 2.34 2.16 0.29 0.72 0.16 0.12 0.06 0.36 /
  7268 'EXST1' 1 0 0.1 -0.1 1 9.99 235 0.01 5 -5 0.18 0 1 /
  7268 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.66 1.14 0 1 1 0.15 0.2 1.2 0.17 0.2 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 83.3 0 2 4 99 -99 /
  7268 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7269 'GENROU' 1 6.17 0.06 0.62 0.07 5 0 2.25 2.09 0.58 0.98 0.4 0.31 0.06 0.36 /
  7269 'EXST1' 1 0 0.1 -0.1 1 9.01 127 0.08 5 -5 0.17 0 1 /
  7269 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.85 1.51 0 1 1 0.15 0.33 1.11 0.1 0.12 0 0 3 2.37 0.79 1 0 1 -1 0 0.01 10 0.1 83.3 0 4 5 99 -99 /
  7269 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7280 'GENROU' 1 6.25 0.05 1.05 0.07 5 0 2.33 2.15 0.29 0.72 0.25 0.19 0.1 0.44 /
  7280 'EXST1' 1 0 0.1 -0.1 1 9.92 391 0.08 5 -5 0.1 0 1 /
  7280 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.5 1.25 0.2 0.1 0 0 3 1.23 0.41 1 0 1 -1 0 0.01 10 0.1 286.7 0 3 6 99 -99 /
  7280 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7281 'GENROU' 1 4.28 0.05 0.69 0.04 5 0 1.92 1.82 0.15 0.4 0.13 0.1 0.11 0.46 /
  7281 'ESST4B' 1 0 5.81 5.81 1 -0.87 0.01667 1 0 99 -99 0 6.1 0 11.63 0.13 0 0 /
  7281 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.76 0.64 0 1 1 0.15 0.22 1.12 0.11 0.26 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 220 0 3 5 99 -99 /
  7281 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7284 'GENROU' 4 5.39 0.02 1.14 0.05 5 0 2.1 1.97 0.54 0.94 0.45 0.35 0.16 0.56 /
  7284 'ESST4B' 4 0 7.27 7.27 1 -0.87 0.01667 1 0 99 -99 0 5.28 0 11.63 0.1 0 0 /
  7284 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.22 1.12 0.11 0.22 0 0 3 2.04 0.68 1 0 1 -1 0 0.01 10 0.1 197.8 0 3 6 99 -99 /
  7284 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7285 'GENROU' 41 5.53 0.04 0.34 0.06 5 0 2.2 2.05 0.63 1.02 0.53 0.42 0.1 0.44 /
  7285 'ESST4B' 41 0 6.29 6.29 1 -0.87 0.01667 1 0 99 -99 0 5.05 0 11.63 0.09 0 0 /
  7285 'GGOV1' 41 1 0 0.03 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.23 1.15 0.13 0.5 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 181.1 0 2 4 99 -99 /
  7285 'PSS2A' 41 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7286 'GENROU' 42 6.05 0.02 1.12 0.06 5 0 1.74 1.68 0.46 0.87 0.39 0.31 0.07 0.38 /
  7286 'ESST4B' 42 0 6.67 6.67 1 -0.87 0.01667 1 0 99 -99 0 4.71 0 11.63 0.07 0 0 /
  7286 'GGOV1' 42 1 0 0.05 1 0.05 -0.05 4.36 0.75 0 1 1 0.15 0.31 1.18 0.15 0.22 0 0 3 1.66 0.55 1 0 1 -1 0 0.01 10 0.1 181.1 0 2 4 99 -99 /
  7286 'PSS2A' 42 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7307 'GENROU' 1 4.28 0.03 0.71 0.06 4 0 2.42 2.22 0.24 0.67 0.23 0.18 0.1 0.44 /
  7307 'ESST4B' 1 0 4.72 4.72 1 -0.87 0.01667 1 0 99 -99 0 4.75 0 11.63 0.08 0 0 /
  7307 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.01 0.34 0 1 1 0.15 0.49 1.23 0.19 0.16 0 0 3 1.09 0.36 1 0 1 -1 0 0.01 10 0.1 531.6 0 4 5 99 -99 /
  7307 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.514441 0.06815 0.514441 0.06815 0.1 -0.1 /
  7308 'GENROU' 1 6.48 0.03 0.67 0.07 5 0 2.29 2.12 0.36 0.78 0.32 0.25 0.06 0.36 /
  7308 'ESST4B' 1 0 7.4 7.4 1 -0.87 0.01667 1 0 99 -99 0 5.56 0 11.63 0.1 0 0 /
  7308 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.69 0.46 0 1 1 0.15 0.25 1.18 0.15 0.27 0 0 3 2.21 0.74 1 0 1 -1 0 0.01 10 0.1 372.2 0 2 4 99 -99 /
  7308 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7309 'GENROU' 1 6.14 0.03 0.62 0.04 5 0 1.83 1.75 0.47 0.88 0.42 0.33 0.11 0.46 /
  7309 'ESST4B' 1 0 7.07 7.07 1 -0.87 0.01667 1 0 99 -99 0 6.41 0 11.63 0.09 0 0 /
  7309 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 8.46 1.45 0 1 1 0.15 0.44 1.18 0.15 0.14 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 365.9 0 3 5 99 -99 /
  7309 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7323 'GENROU' 1 3.2 0.02 0.94 0.07 5 0 2.19 2.04 0.51 0.91 0.46 0.36 0.16 0.56 /
  7323 'ESST4B' 1 0 7.02 7.02 1 -0.87 0.01667 1 0 99 -99 0 4.77 0 11.63 0.07 0 0 /
  7323 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.04 0.52 0 1 1 0.15 0.45 1.16 0.14 0.44 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 177.8 0 3 5 99 -99 /
  7323 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7324 'GENROU' 1 5.63 0.04 1.28 0.05 5 0 2.48 2.27 0.48 0.89 0.42 0.33 0.15 0.54 /
  7324 'ESST4B' 1 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 5.51 0 11.63 0.12 0 0 /
  7324 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.07 1.21 0 1 1 0.15 0.2 1.16 0.14 0.18 0 0 3 2.55 0.85 1 0 1 -1 0 0.01 10 0.1 81.1 0 4 5 99 -99 /
  7324 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7325 'GENROU' 1 4.82 0.05 1.17 0.05 5 0 1.74 1.68 0.14 0.47 0.11 0.08 0.05 0.34 /
  7325 'EXST1' 1 0 0.1 -0.1 1 9.09 218 0.07 5 -5 0.13 0 1 /
  7325 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.14 0.54 0 1 1 0.15 0.27 1.18 0.15 0.28 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 81.1 0 2 4 99 -99 /
  7325 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7326 'GENROU' 1 4.14 0.02 1.23 0.07 5 0 2.46 2.26 0.54 0.94 0.38 0.3 0.15 0.54 /
  7326 'EXST1' 1 0 0.1 -0.1 1 8.06 116 0.13 5 -5 0.12 0 1 /
  7326 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.26 1.14 0.12 0.46 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 81.1 0 3 6 99 -99 /
  7326 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7329 'GENROU' 1 4.91 0.06 1.18 0.06 5 0 2.44 2.24 0.44 0.85 0.27 0.21 0.14 0.52 /
  7329 'ESST4B' 1 0 5.59 5.59 1 -0.87 0.01667 1 0 99 -99 0 4.48 0 11.63 0.14 0 0 /
  7329 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.68 1.48 0 1 1 0.15 0.3 1.2 0.17 0.16 0 0 3 1.21 0.4 1 0 1 -1 0 0.01 10 0.1 76.7 0 1 1 99 -99 /
  7329 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7334 'GENROU' 1 5.62 0.02 1.47 0.04 5 0 2.08 1.95 0.44 0.85 0.4 0.31 0.08 0.4 /
  7334 'EXST1' 1 0 0.1 -0.1 1 8.33 89 0.01 5 -5 0.13 0 1 /
  7334 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.83 1.17 0 1 1 0.15 0.22 1.19 0.16 0.35 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 267.8 0 2 4 99 -99 /
  7334 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7335 'GENROU' 1 5.71 0.03 0.92 0.06 5 0 1.6 1.56 0.33 0.75 0.21 0.16 0.13 0.5 /
  7335 'ESST4B' 1 0 6.67 6.67 1 -0.87 0.01667 1 0 99 -99 0 5.69 0 11.63 0.15 0 0 /
  7335 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.37 1.16 0.14 0.47 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 192.2 0 2 4 99 -99 /
  7335 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7349 'GENROU' 5 6.28 0.02 0.9 0.05 4 0 1.42 1.42 0.25 0.68 0.16 0.12 0.08 0.4 /
  7349 'ESST4B' 5 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 5.91 0 11.63 0.08 0 0 /
  7349 'IEEEG1' 5 0 0 13 1 1 0.14 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 /
  7349 'PSS2A' 5 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7350 'GENROU' 6 5.12 0.05 0.93 0.06 4 0 1.47 1.46 0.24 0.67 0.18 0.14 0.06 0.36 /
  7350 'IEEET1' 6 0 36.63 0.15 1 -1 0 0.78 0.08 0.91 0 2.7 4.1 0.08 0.28 /
  7350 'IEEEG1' 6 0 0 22 1 1 0.13 1 -10 1 0 0.14 0.38 0 4.8 0.32 0 0.58 0.3 0 1 0 0 /
  7350 'PSS2A' 6 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7351 'GENROU' 8 6.23 0.02 0.75 0.06 4 0 1.42 1.42 0.36 0.78 0.23 0.18 0.17 0.58 /
  7351 'EXST1' 8 0 0.1 -0.1 1 9.4 161 0.18 5 -5 0.14 0 1 /
  7351 'IEEEG1' 8 0 0 12 1 1 0.21 1 -10 1 0 0.15 1 0 1 0 0 1 0 0 1 0 0 /
  7351 'PSS2A' 8 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7352 'GENROU' 7 3.74 0.05 1.37 0.04 4 0 2.02 1.9 0.46 0.87 0.31 0.24 0.08 0.4 /
  7352 'EXST1' 7 0 0.1 -0.1 1 9.68 219 0.05 5 -5 0.14 0 1 /
  7352 'IEEEG1' 7 0 0 20 1 1 0.22 1 -10 1 0 0.09 0.38 0 4.67 0.27 0 0.38 0.35 0 1 0 0 /
  7352 'PSS2A' 7 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7353 'GENROU' 4 6.1 0.03 0.39 0.04 4 0 1.95 1.84 0.25 0.68 0.2 0.16 0.17 0.58 /
  7353 'EXST1' 4 0 0.1 -0.1 1 9.61 126 0.08 5 -5 0.14 0 1 /
  7353 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.28 1.22 0.18 0.21 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 613.3 0 3 6 99 -99 /
  7353 'PSS2A' 4 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 0.5 0.1 9 1.60025 0.052327 1.60025 0.052327 0.1 -0.1 /
  7354 'GENROU' 3 6.44 0.05 1.36 0.06 5 0 2.07 1.94 0.18 0.62 0.12 0.09 0.13 0.5 /
  7354 'ESST4B' 3 0 7.28 7.28 1 -0.87 0.01667 1 0 99 -99 0 4.72 0 11.63 0.1 0 0 /
  7354 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.23 0.19 0.23 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 266.7 0 2 4 99 -99 /
  7354 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7355 'GENROU' 1 6.09 0.02 1.14 0.05 5 0 2.26 2.1 0.45 0.86 0.4 0.31 0.09 0.42 /
  7355 'ESST4B' 1 0 7.1 7.1 1 -0.87 0.01667 1 0 99 -99 0 5.11 0 11.63 0.08 0 0 /
  7355 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.38 1.16 0.14 0.19 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 187.8 0 2 4 99 -99 /
  7355 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7356 'GENROU' 2 3.21 0.03 1.36 0.07 5 0 2.46 2.26 0.44 0.85 0.35 0.27 0.1 0.44 /
  7356 'EXST1' 2 0 0.1 -0.1 1 8.44 121 0.09 5 -5 0.08 0 1 /
  7356 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.44 1.19 0.16 0.3 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 187.8 0 2 4 99 -99 /
  7356 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7357 'GENROU' 1 4.23 0.05 1.34 0.05 5 0 2.03 1.91 0.32 0.74 0.26 0.2 0.05 0.34 /
  7357 'ESST4B' 1 0 5.07 5.07 1 -0.87 0.01667 1 0 99 -99 0 6.66 0 11.63 0.14 0 0 /
  7357 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.6 1.64 0 1 1 0.15 0.27 1.22 0.18 0.11 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 14.4 0 2 4 99 -99 /
  7357 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  7369 'GENROU' 1 5.38 0.06 1.22 0.04 5 0 2.02 1.9 0.41 0.82 0.25 0.19 0.1 0.44 /
  7369 'EXST1' 1 0 0.1 -0.1 1 8.76 239 0.06 5 -5 0.09 0 1 /
  7369 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.87 0.83 0 1 1 0.15 0.39 1.18 0.15 0.49 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 181.1 0 4 5 99 -99 /
  7369 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7370 'GENROU' 1 3.02 0.06 0.84 0.06 5 0 2.44 2.24 0.14 0.58 0.12 0.09 0.05 0.34 /
  7370 'ESST4B' 1 0 4.06 4.06 1 -0.87 0.01667 1 0 99 -99 0 5.48 0 11.63 0.14 0 0 /
  7370 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.44 1.18 0.15 0.26 0 0 3 1.35 0.45 1 0 1 -1 0 0.01 10 0.1 181.1 0 4 5 99 -99 /
  7370 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7371 'GENROU' 1 3.18 0.03 0.73 0.07 5 0 2.39 2.2 0.64 1.03 0.52 0.41 0.1 0.44 /
  7371 'ESST4B' 1 0 2.63 2.63 1 -0.87 0.01667 1 0 99 -99 0 5.38 0 11.63 0.09 0 0 /
  7371 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.21 0.72 0 1 1 0.15 0.31 1.16 0.14 0.33 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 177.8 0 2 4 99 -99 /
  7371 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7372 'GENROU' 1 5.69 0.03 0.54 0.06 5 0 2.26 2.1 0.36 0.78 0.3 0.23 0.08 0.4 /
  7372 'ESST4B' 1 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.79 0 11.63 0.1 0 0 /
  7372 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.24 1.22 0.18 0.49 0 0 3 3 1 1 0 1 -1 0 0.01 10 0.1 176.7 0 4 5 99 -99 /
  7372 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7373 'GENROU' 1 4.91 0.03 1.12 0.07 5 0 2.37 2.18 0.42 0.83 0.36 0.28 0.14 0.52 /
  7373 'ESST4B' 1 0 5.15 5.15 1 -0.87 0.01667 1 0 99 -99 0 5.84 0 11.63 0.09 0 0 /
  7373 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.66 0.8 0 1 1 0.15 0.42 1.14 0.12 0.13 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 140 0 3 5 99 -99 /
  7373 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7392 'GENROU' 1 5.95 0.03 0.78 0.05 5 0 2.02 1.9 0.52 0.92 0.39 0.31 0.05 0.34 /
  7392 'ESST4B' 1 0 6.88 6.88 1 -0.87 0.01667 1 0 99 -99 0 5.2 0 11.63 0.14 0 0 /
  7392 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.26 0.56 0 1 1 0.15 0.33 1.25 0.2 0.36 0 0 3 1.4 0.47 1 0 1 -1 0 0.01 10 0.1 13.7 0 1 1 99 -99 /
  7392 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.023988 0.01781 0.023988 0.01781 0.1 -0.1 /
  7400 'GENROU' 73 3.67 0.04 1.3 0.06 5 0 2.36 2.18 0.18 0.62 0.15 0.12 0.12 0.48 /
  7400 'EXST1' 73 0 0.1 -0.1 1 9.03 55 0.14 5 -5 0.12 0 1 /
  7400 'GGOV1' 73 1 0 0.04 1 0.05 -0.05 8.43 1.44 0 1 1 0.15 0.3 1.15 0.13 0.24 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 63.3 0 4 5 99 -99 /
  7400 'PSS2A' 73 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 74 4.56 0.05 1.39 0.05 5 0 1.47 1.46 0.23 0.66 0.13 0.1 0.16 0.56 /
  7400 'ESST4B' 74 0 6.71 6.71 1 -0.87 0.01667 1 0 99 -99 0 5.85 0 11.63 0.08 0 0 /
  7400 'GGOV1' 74 1 0 0.05 1 0.05 -0.05 5.45 0.93 0 1 1 0.15 0.34 1.15 0.13 0.15 0 0 3 2.4 0.8 1 0 1 -1 0 0.01 10 0.1 58.9 0 4 5 99 -99 /
  7400 'PSS2A' 74 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.022628 0.017712 0.022628 0.017712 0.1 -0.1 /
  7400 'GENROU' 81 5.48 0.05 1.25 0.06 5 0 1.65 1.6 0.19 0.63 0.15 0.12 0.08 0.4 /
  7400 'ESST4B' 81 0 6.24 6.24 1 -0.87 0.01667 1 0 99 -99 0 6.11 0 11.63 0.13 0 0 /
  7400 'GGOV1' 81 1 0 0.04 1 0.05 -0.05 7.08 1.21 0 1 1 0.15 0.31 1.14 0.12 0.15 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 58.9 0 3 5 99 -99 /
  7400 'PSS2A' 81 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 82 4.29 0.06 0.57 0.07 5 0 2.47 2.26 0.51 0.91 0.43 0.34 0.1 0.44 /
  7400 'ESST4B' 82 0 6.54 6.54 1 -0.87 0.01667 1 0 99 -99 0 6.83 0 11.63 0.1 0 0 /
  7400 'GGOV1' 82 1 0 0.04 1 0.05 -0.05 6.69 1.14 0 1 1 0.15 0.35 1.1 0.09 0.15 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 52.2 0 3 6 99 -99 /
  7400 'PSS2A' 82 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7400 'GENROU' 84 5.29 0.04 0.78 0.05 5 0 1.97 1.86 0.41 0.82 0.33 0.26 0.15 0.54 /
  7400 'ESST4B' 84 0 6.23 6.23 1 -0.87 0.01667 1 0 99 -99 0 6.62 0 11.63 0.12 0 0 /
  7400 'GGOV1' 84 1 0 0.04 1 0.05 -0.05 2.9 0.5 0 1 1 0.15 0.42 1.14 0.12 0.29 0 0 3 1.84 0.61 1 0 1 -1 0 0.01 10 0.1 62.2 0 3 6 99 -99 /
  7400 'PSS2A' 84 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.02778 0.018877 0.02778 0.018877 0.1 -0.1 /
  7403 'GENROU' 1 3.49 0.03 1.36 0.05 5 0 1.8 1.72 0.19 0.63 0.17 0.13 0.06 0.36 /
  7403 'ESST4B' 1 0 5.34 5.34 1 -0.87 0.01667 1 0 99 -99 0 5.03 0 11.63 0.11 0 0 /
  7403 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.03 1.2 0 1 1 0.15 0.35 1.23 0.19 0.21 0 0 3 1.43 0.48 1 0 1 -1 0 0.01 10 0.1 40 0 5 5 99 -99 /
  7403 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7403 'GENROU' 2 3.26 0.04 0.74 0.04 5 0 2.38 2.19 0.55 0.95 0.46 0.36 0.07 0.38 /
  7403 'ESST4B' 2 0 4.17 4.17 1 -0.87 0.01667 1 0 99 -99 0 5.39 0 11.63 0.14 0 0 /
  7403 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 8.66 1.48 0 1 1 0.15 0.39 1.15 0.13 0.15 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 40 0 3 5 99 -99 /
  7403 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7403 'GENROU' 3 5.84 0.03 1.34 0.06 5 0 2.31 2.14 0.35 0.77 0.23 0.18 0.11 0.46 /
  7403 'ESST4B' 3 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.12 0 0 /
  7403 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 2.88 0.49 0 1 1 0.15 0.49 1.23 0.19 0.23 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 40 0 4 5 99 -99 /
  7403 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7403 'GENROU' 4 3.26 0.03 1.03 0.07 5 0 1.47 1.46 0.28 0.71 0.22 0.17 0.14 0.52 /
  7403 'ESST4B' 4 0 5.88 5.88 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.08 0 0 /
  7403 'GGOV1' 4 1 0 0.03 1 0.05 -0.05 9.77 1.67 0 1 1 0.15 0.3 1.11 0.1 0.14 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 40 0 4 5 99 -99 /
  7403 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7414 'GENROU' 1 4.71 0.04 0.5 0.04 5 0 1.73 1.67 0.29 0.72 0.28 0.22 0.15 0.54 /
  7414 'ESST4B' 1 0 5.86 5.86 1 -0.87 0.01667 1 0 99 -99 0 6.38 0 11.63 0.14 0 0 /
  7414 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.71 1.49 0 1 1 0.15 0.28 1.12 0.11 0.12 0 0 3 1.87 0.62 1 0 1 -1 0 0.01 10 0.1 47.8 0 1 1 99 -99 /
  7414 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7414 'GENROU' 2 5.63 0.06 0.75 0.08 5 0 2.37 2.18 0.52 0.92 0.45 0.35 0.17 0.58 /
  7414 'EXST1' 2 0 0.1 -0.1 1 9.23 160 0.19 5 -5 0.13 0 1 /
  7414 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.49 1.16 0.14 0.28 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 47.8 0 4 5 99 -99 /
  7414 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 1 5 0.03 1.01 0.05 5 0 2.09 1.96 0.36 0.78 0.23 0.18 0.1 0.44 /
  7428 'ESST4B' 1 0 6.13 6.13 1 -0.87 0.01667 1 0 99 -99 0 4.38 0 11.63 0.09 0 0 /
  7428 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.44 1.44 0 1 1 0.15 0.22 1.1 0.09 0.27 0 0 3 2.88 0.96 1 0 1 -1 0 0.01 10 0.1 38.9 0 1 1 99 -99 /
  7428 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8020 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  8020 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.9 2.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  8020 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 2.7 0 1.16 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  8046 'GENROU' 1 4.12 0.02 1.01 0.06 5 0 1.88 1.79 0.31 0.73 0.19 0.15 0.15 0.54 /
  8046 'ESST4B' 1 0 6.21 6.21 1 -0.87 0.01667 1 0 99 -99 0 5.88 0 11.63 0.1 0 0 /
  8046 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.11 0.87 0 1 1 0.15 0.33 1.14 0.12 0.12 0 0 3 1.51 0.5 1 0 1 -1 0 0.01 10 0.1 202.2 0 2 4 99 -99 /
  8046 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8047 'GENROU' 1 6.54 0.04 1.26 0.05 5 0 2.45 2.25 0.42 0.83 0.25 0.19 0.11 0.46 /
  8047 'EXST1' 1 0 0.1 -0.1 1 8.73 102 0.15 5 -5 0.15 0 1 /
  8047 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.56 1.29 0 1 1 0.15 0.27 1.19 0.16 0.17 0 0 3 1.21 0.4 1 0 1 -1 0 0.01 10 0.1 202.2 0 4 5 99 -99 /
  8047 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8048 'GENROU' 1 4.7 0.05 1.45 0.06 5 0 1.66 1.61 0.33 0.75 0.25 0.19 0.12 0.48 /
  8048 'ESST4B' 1 0 6.36 6.36 1 -0.87 0.01667 1 0 99 -99 0 5.61 0 11.63 0.08 0 0 /
  8048 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.12 1.05 0 1 1 0.15 0.39 1.23 0.19 0.15 0 0 3 2.68 0.89 1 0 1 -1 0 0.01 10 0.1 185.6 0 2 4 99 -99 /
  8048 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8049 'GENROU' 1 4.54 0.02 1.04 0.06 5 0 1.56 1.53 0.31 0.73 0.3 0.23 0.07 0.38 /
  8049 'EXST1' 1 0 0.1 -0.1 1 9.82 59 0.02 5 -5 0.14 0 1 /
  8049 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.29 1.12 0.11 0.18 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 185.6 0 3 6 99 -99 /
  8049 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8050 'GENROU' 1 4.61 0.04 1.44 0.04 5 0 1.43 1.43 0.16 0.6 0.12 0.09 0.12 0.48 /
  8050 'EXST1' 1 0 0.1 -0.1 1 9.52 313 0.07 5 -5 0.2 0 1 /
  8050 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.22 0.72 0 1 1 0.15 0.34 1.23 0.19 0.27 0 0 3 2.21 0.74 1 0 1 -1 0 0.01 10 0.1 185.6 0 3 5 99 -99 /
  8050 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8051 'GENROU' 1 6.13 0.04 0.94 0.06 5 0 2.21 2.05 0.47 0.88 0.28 0.22 0.12 0.48 /
  8051 'ESST4B' 1 0 7.31 7.31 1 -0.87 0.01667 1 0 99 -99 0 4.6 0 11.63 0.14 0 0 /
  8051 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.91 1.18 0 1 1 0.15 0.2 1.19 0.16 0.11 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 185.6 0 3 5 99 -99 /
  8051 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8070 'GENROU' 2 6.01 0.05 0.97 0.04 4 0 2.11 1.97 0.53 0.93 0.4 0.31 0.12 0.48 /
  8070 'ESST1A' 2 1 1 0 0.1 -0.1 0.88 5.56 1 2.89 465 0 5 -5 5 -5 0.11 0 1 0 0 /
  8070 'IEEEG1' 2 0 0 13 1 1 0.11 1 -10 1 0 0.25 1 0 1 0 0 1 0 0 1 0 0 /
  8070 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8071 'GENROU' 1 6.56 0.03 1.47 0.04 4 0 2.41 2.22 0.66 1.05 0.58 0.46 0.06 0.36 /
  8071 'IEEET1' 1 0 154.18 0.02 1 -1 0 0.88 0.09 0.93 0 3.61 3.67 0.05 0.26 /
  8071 'IEEEG1' 1 0 0 16 1 1 0.11 1 -10 1 0 0.13 1 0 1 0 0 1 0 0 1 0 0 /
  8071 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 0.5 0.1 9 0.086875 0.008376 0.086875 0.008376 0.1 -0.1 /
  8077 'GENROU' 1 4 0.03 1.12 0.06 5 0 1.98 1.87 0.29 0.72 0.18 0.14 0.09 0.42 /
  8077 'ESST4B' 1 0 5.59 5.59 1 -0.87 0.01667 1 0 99 -99 0 4.91 0 11.63 0.1 0 0 /
  8077 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.73 0.47 0 1 1 0.15 0.35 1.2 0.17 0.35 0 0 3 2.16 0.72 1 0 1 -1 0 0.01 10 0.1 450 0 5 5 99 -99 /
  8077 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8078 'GENROU' 1 3.07 0.03 0.79 0.07 5 0 1.72 1.66 0.37 0.79 0.35 0.27 0.11 0.46 /
  8078 'ESST4B' 1 0 4.91 4.91 1 -0.87 0.01667 1 0 99 -99 0 5.24 0 11.63 0.11 0 0 /
  8078 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.38 1.26 0 1 1 0.15 0.29 1.14 0.12 0.25 0 0 3 1.21 0.4 1 0 1 -1 0 0.01 10 0.1 164.4 0 4 5 99 -99 /
  8078 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8079 'GENROU' 1 6.43 0.04 1.45 0.06 5 0 1.43 1.43 0.14 0.58 0.13 0.1 0.08 0.4 /
  8079 'ESST4B' 1 0 7.26 7.26 1 -0.87 0.01667 1 0 99 -99 0 6.94 0 11.63 0.13 0 0 /
  8079 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.54 1.46 0 1 1 0.15 0.48 1.1 0.09 0.16 0 0 3 2.42 0.81 1 0 1 -1 0 0.01 10 0.1 162.2 0 1 1 99 -99 /
  8079 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8080 'GENROU' 1 3.16 0.05 0.58 0.05 5 0 2.38 2.19 0.28 0.71 0.18 0.14 0.1 0.44 /
  8080 'ESST4B' 1 0 7.19 7.19 1 -0.87 0.01667 1 0 99 -99 0 5.12 0 11.63 0.08 0 0 /
  8080 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7.8 1.33 0 1 1 0.15 0.4 1.23 0.19 0.19 0 0 3 2.4 0.8 1 0 1 -1 0 0.01 10 0.1 162.2 0 1 1 99 -99 /
  8080 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8087 'GENROU' 1 5.18 0.04 0.65 0.06 4 0 1.97 1.86 0.53 0.93 0.42 0.33 0.14 0.52 /
  8087 'EXST1' 1 0 0.1 -0.1 1 9.25 232 0.13 5 -5 0.1 0 1 /
  8087 'IEEEG1' 1 0 0 26 1 1 0.1 1 -10 1 0 0.06 0.33 0 4.99 0.33 0 0.42 0.34 0 1 0 0 /
  8087 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.389592 0.26007 0.389592 0.26007 0.1 -0.1 /
  8088 'GENROU' 1 6.29 0.05 1.21 0.04 4 0 1.63 1.59 0.14 0.58 0.12 0.09 0.08 0.4 /
  8088 'ESST4B' 1 0 7.15 7.15 1 -0.87 0.01667 1 0 99 -99 0 6.65 0 11.63 0.1 0 0 /
  8088 'IEEEG1' 1 0 0 16 1 1 0.16 1 -10 1 0 0.14 0.36 0 4.68 0.38 0 0.56 0.26 0 1 0 0 /
  8088 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8099 'GENROU' 1 3.55 0.03 0.54 0.07 5 0 2.17 2.02 0.57 0.97 0.47 0.37 0.12 0.48 /
  8099 'ESST4B' 1 0 5.86 5.86 1 -0.87 0.01667 1 0 99 -99 0 5.5 0 11.63 0.1 0 0 /
  8099 'IEEEG1' 1 0 0 14 1 1 0.16 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 /
  8099 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.155538 0.02005 0.155538 0.02005 0.1 -0.1 /
  8115 'GENROU' 1 3.56 0.05 0.99 0.07 4 0 2.14 2 0.34 0.76 0.32 0.25 0.09 0.42 /
  8115 'ESST4B' 1 0 4.1 4.1 1 -0.87 0.01667 1 0 99 -99 0 4.97 0 11.63 0.14 0 0 /
  8115 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.75 1.15 0 1 1 0.15 0.23 1.25 0.2 0.3 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 557.8 0 4 5 99 -99 /
  8115 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 0.5 0.1 9 0.965581 0.053537 0.965581 0.053537 0.1 -0.1 /
  8116 'GENROU' 1 3.07 0.06 1.4 0.08 5 0 2.4 2.21 0.39 0.81 0.23 0.18 0.08 0.4 /
  8116 'EXST1' 1 0 0.1 -0.1 1 9.42 110 0.08 5 -5 0.18 0 1 /
  8116 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.28 1.23 0.19 0.44 0 0 3 2.15 0.72 1 0 1 -1 0 0.01 10 0.1 185.6 0 3 6 99 -99 /
  8116 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.640703 0.061774 0.640703 0.061774 0.1 -0.1 /
  8139 'GENROU' 1 3.89 0.02 0.81 0.07 5 0 2.15 2.01 0.54 0.94 0.45 0.35 0.13 0.5 /
  8139 'ESST4B' 1 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 6.43 0 11.63 0.1 0 0 /
  8139 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.83 0.83 0 1 1 0.15 0.31 1.12 0.11 0.42 0 0 3 1.87 0.62 1 0 1 -1 0 0.01 10 0.1 36 0 2 4 99 -99 /
  8139 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.024286 0.016503 0.024286 0.016503 0.1 -0.1 /
  8139 'GENROU' 2 5.1 0.02 1.28 0.06 5 0 2.42 2.22 0.57 0.97 0.51 0.4 0.17 0.58 /
  8139 'EXST1' 2 0 0.1 -0.1 1 8 344 0.06 5 -5 0.12 0 1 /
  8139 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.2 1.22 0.18 0.14 0 0 3 2.56 0.85 1 0 1 -1 0 0.01 10 0.1 12.2 0 4 5 99 -99 /
  8139 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.062116 0.04531 0.062116 0.04531 0.1 -0.1 /
  8152 'GENROU' 7 3.71 0.03 1.11 0.06 5 0 2.1 1.97 0.45 0.86 0.3 0.23 0.15 0.54 /
  8152 'ESST4B' 7 0 5.9 5.9 1 -0.87 0.01667 1 0 99 -99 0 4.72 0 11.63 0.15 0 0 /
  8152 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.24 1.2 0.17 0.27 0 0 3 1.12 0.37 1 0 1 -1 0 0.01 10 0.1 23.3 0 1 1 99 -99 /
  8152 'PSS2A' 7 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8158 'GENROU' 2 5.38 0.03 0.9 0.07 5 0 1.89 1.8 0.34 0.76 0.31 0.24 0.07 0.38 /
  8158 'ESST4B' 2 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.86 0 11.63 0.14 0 0 /
  8158 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.31 1.11 0.1 0.33 0 0 3 1.01 0.34 1 0 1 -1 0 0.01 10 0.1 52.3 0 4 5 99 -99 /
  8158 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8158 'GENROU' 3 3.7 0.03 1.4 0.06 5 0 1.42 1.42 0.34 0.76 0.21 0.16 0.13 0.5 /
  8158 'ESST4B' 3 0 5.6 5.6 1 -0.87 0.01667 1 0 99 -99 0 6.76 0 11.63 0.08 0 0 /
  8158 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 6.09 1.04 0 1 1 0.15 0.21 1.11 0.1 0.35 0 0 3 2.28 0.76 1 0 1 -1 0 0.01 10 0.1 52.3 0 3 6 99 -99 /
  8158 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.027534 0.019046 0.027534 0.019046 0.1 -0.1 /
  12502 'GENROU' 2 3.26 0.03 0.75 0.04 4 0 2.21 2.05 0.43 0.84 0.31 0.24 0.12 0.48 /
  12502 'ESST1A' 2 1 1 0 0.1 -0.1 0.92 9.58 1 0.3 501 0 5 -5 5 -5 0.17 0 1 0 0 /
  12502 'IEEEG1' 2 0 0 15 1 1 0.26 1 -10 1 0 0.22 0.38 0 4.67 0.32 0 0.1 0.3 0 1 0 0 /
  12502 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12503 'GENROU' 3 4.29 0.05 1.12 0.04 4 0 2.43 2.23 0.15 0.44 0.14 0.11 0.12 0.48 /
  12503 'EXST1' 3 0 0.1 -0.1 1 9.67 84 0.21 5 -5 0.19 0 1 /
  12503 'IEEEG1' 3 0 0 14 1 1 0.12 1 -10 1 0 0.18 1 0 1 0 0 1 0 0 1 0 0 /
  12503 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 1 0.2 9 0.706622 0.143388 0.706622 0.143388 0.1 -0.1 /
  12504 'GENROU' 1 6.27 0.06 1.18 0.05 4 0 1.44 1.43 0.12 0.56 0.11 0.08 0.09 0.42 /
  12504 'ESST4B' 1 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 4.83 0 11.63 0.12 0 0 /
  12504 'IEEEG1' 1 0 0 14 1 1 0.22 1 -10 1 0 0.09 0.36 0 4.85 0.35 0 0.42 0.29 0 1 0 0 /
  12504 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 0.5 0.1 9 0.556927 0.181929 0.556927 0.181929 0.1 -0.1 /
  12506 'GENROU' 1 5.15 0.05 1.15 0.04 5 0 2.08 1.95 0.27 0.7 0.22 0.17 0.12 0.48 /
  12506 'ESST4B' 1 0 6.21 6.21 1 -0.87 0.01667 1 0 99 -99 0 6.65 0 11.63 0.11 0 0 /
  12506 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.48 1.14 0.12 0.27 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 451.1 0 3 5 99 -99 /
  12506 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  12507 'GENROU' 1 4.77 0.03 0.86 0.05 5 0 1.7 1.64 0.41 0.82 0.25 0.19 0.09 0.42 /
  12507 'ESST4B' 1 0 7.34 7.34 1 -0.87 0.01667 1 0 99 -99 0 6.4 0 11.63 0.07 0 0 /
  12507 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.25 1.23 0.19 0.11 0 0 3 1.27 0.42 1 0 1 -1 0 0.01 10 0.1 451.1 0 4 5 99 -99 /
  12507 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12508 'GENROU' U1 3.52 0.02 0.56 0.07 5 0 1.67 1.62 0.27 0.7 0.22 0.17 0.18 0.6 /
  12508 'ESST4B' U1 0 4.69 4.69 1 -0.87 0.01667 1 0 99 -99 0 6.62 0 11.63 0.08 0 0 /
  12508 'GGOV1' U1 1 0 0.04 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.36 1.19 0.16 0.12 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 183.3 0 5 5 99 -99 /
  12508 'PSS2A' U1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12509 'GENROU' U4 4.36 0.04 1.41 0.05 5 0 1.5 1.48 0.28 0.71 0.2 0.16 0.06 0.36 /
  12509 'ESST4B' U4 0 4.18 4.18 1 -0.87 0.01667 1 0 99 -99 0 6.43 0 11.63 0.1 0 0 /
  12509 'GGOV1' U4 1 0 0.05 1 0.05 -0.05 4.35 0.74 0 1 1 0.15 0.28 1.12 0.11 0.37 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 183.3 0 3 6 99 -99 /
  12509 'PSS2A' U4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12510 'GENROU' U2 4.47 0.06 0.41 0.06 5 0 2.32 2.14 0.24 0.67 0.23 0.18 0.05 0.34 /
  12510 'ESST4B' U2 0 4.84 4.84 1 -0.87 0.01667 1 0 99 -99 0 6.19 0 11.63 0.14 0 0 /
  12510 'GGOV1' U2 1 0 0.04 1 0.05 -0.05 6.62 1.13 0 1 1 0.15 0.22 1.14 0.12 0.17 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 174.4 0 4 5 99 -99 /
  12510 'PSS2A' U2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12511 'GENROU' U3 5.12 0.04 1.15 0.05 5 0 2.22 2.06 0.45 0.86 0.4 0.31 0.07 0.38 /
  12511 'EXST1' U3 0 0.1 -0.1 1 9.51 320 0.08 5 -5 0.18 0 1 /
  12511 'GGOV1' U3 1 0 0.04 1 0.05 -0.05 4.95 0.85 0 1 1 0.15 0.22 1.18 0.15 0.22 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 174.4 0 3 6 99 -99 /
  12511 'PSS2A' U3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12512 'GENROU' U5 4.67 0.04 0.61 0.06 5 0 2.09 1.96 0.39 0.81 0.27 0.21 0.15 0.54 /
  12512 'ESST4B' U5 0 5.29 5.29 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.13 0 0 /
  12512 'GGOV1' U5 1 0 0.04 1 0.05 -0.05 6.82 1.17 0 1 1 0.15 0.42 1.16 0.14 0.18 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 174.4 0 2 4 99 -99 /
  12512 'PSS2A' U5 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12513 'GENROU' U6 6.17 0.06 0.62 0.05 5 0 1.9 1.8 0.47 0.88 0.42 0.33 0.15 0.54 /
  12513 'EXST1' U6 0 0.1 -0.1 1 8.86 145 0.08 5 -5 0.17 0 1 /
  12513 'GGOV1' U6 1 0 0.03 1 0.05 -0.05 7.78 1.33 0 1 1 0.15 0.33 1.23 0.19 0.17 0 0 3 2.37 0.79 1 0 1 -1 0 0.01 10 0.1 174.4 0 3 5 99 -99 /
  12513 'PSS2A' U6 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12514 'GENROU' 1 5.18 0.05 0.43 0.06 5 0 1.63 1.59 0.28 0.71 0.22 0.17 0.16 0.56 /
  12514 'ESST4B' 1 0 6.45 6.45 1 -0.87 0.01667 1 0 99 -99 0 6.27 0 11.63 0.07 0 0 /
  12514 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.4 1.61 0 1 1 0.15 0.22 1.1 0.09 0.34 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 300 0 1 1 99 -99 /
  12514 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12515 'GENROU' 1 4.26 0.06 0.78 0.08 5 0 2.03 1.91 0.18 0.62 0.17 0.13 0.16 0.56 /
  12515 'ESST4B' 1 0 5.95 5.95 1 -0.87 0.01667 1 0 99 -99 0 5.68 0 11.63 0.14 0 0 /
  12515 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.21 1.12 0.11 0.19 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 300 0 1 1 99 -99 /
  12515 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12516 'GENROU' 1 4.29 0.03 1.02 0.05 5 0 1.83 1.75 0.19 0.63 0.16 0.12 0.12 0.48 /
  12516 'ESST4B' 1 0 4.17 4.17 1 -0.87 0.01667 1 0 99 -99 0 6.47 0 11.63 0.09 0 0 /
  12516 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.99 1.19 0 1 1 0.15 0.23 1.19 0.16 0.3 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 300 0 4 5 99 -99 /
  12516 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12517 'GENROU' 1 6.42 0.06 0.39 0.04 5 0 2 1.89 0.15 0.36 0.14 0.11 0.11 0.46 /
  12517 'ESST4B' 1 0 7.37 7.37 1 -0.87 0.01667 1 0 99 -99 0 6.32 0 11.63 0.12 0 0 /
  12517 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.4 1.44 0 1 1 0.15 0.25 1.14 0.12 0.37 0 0 3 2.77 0.92 1 0 1 -1 0 0.01 10 0.1 300 0 4 5 99 -99 /
  12517 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.820542 0.05488 0.820542 0.05488 0.1 -0.1 /
  12518 'GENROU' 1 3.68 0.05 0.82 0.06 5 0 2.4 2.21 0.15 0.59 0.14 0.11 0.05 0.34 /
  12518 'ESST4B' 1 0 5.18 5.18 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.12 0 0 /
  12518 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.53 0.95 0 1 1 0.15 0.26 1.23 0.19 0.24 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 300 0 2 4 99 -99 /
  12518 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12519 'GENROU' 1 4.06 0.03 0.42 0.08 5 0 1.91 1.81 0.37 0.79 0.26 0.2 0.14 0.52 /
  12519 'EXST1' 1 0 0.1 -0.1 1 9.9 86 0.15 5 -5 0.16 0 1 /
  12519 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.29 1.25 0 1 1 0.15 0.35 1.15 0.13 0.18 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 283.3 0 2 4 99 -99 /
  12519 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12520 'GENROU' 1 4.37 0.05 0.81 0.06 5 0 1.49 1.47 0.23 0.66 0.16 0.12 0.14 0.52 /
  12520 'ESST4B' 1 0 4.58 4.58 1 -0.87 0.01667 1 0 99 -99 0 5.85 0 11.63 0.13 0 0 /
  12520 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.23 1.11 0.1 0.33 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 257.8 0 1 1 99 -99 /
  12520 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12521 'GENROU' 1 5.77 0.06 1.24 0.06 5 0 2.23 2.07 0.63 1.02 0.41 0.32 0.16 0.56 /
  12521 'ESST4B' 1 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 5.16 0 11.63 0.1 0 0 /
  12521 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.29 1.42 0 1 1 0.15 0.26 1.22 0.18 0.22 0 0 3 2.31 0.77 1 0 1 -1 0 0.01 10 0.1 257.8 0 2 4 99 -99 /
  12521 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12522 'GENROU' 1 3.23 0.03 1.42 0.07 5 0 1.89 1.8 0.12 0.39 0.11 0.08 0.06 0.36 /
  12522 'EXST1' 1 0 0.1 -0.1 1 8.62 70 0.04 5 -5 0.13 0 1 /
  12522 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.61 0.62 0 1 1 0.15 0.21 1.19 0.16 0.39 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 257.8 0 2 4 99 -99 /
  12522 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12524 'GENROU' 2 5.49 0.02 0.71 0.04 4 0 1.71 1.65 0.21 0.64 0.16 0.12 0.11 0.46 /
  12524 'ESST1A' 2 1 1 0 0.1 -0.1 0.78 2.66 1 4.49 330 0 5 -5 5 -5 0.01 0 1 0 0 /
  12524 'IEEEG1' 2 0 0 18 1 1 0.26 1 -10 1 0 0.08 0.39 0 4.14 0.37 0 0.27 0.24 0 1 0 0 /
  12524 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.625 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12525 'GENROU' 1 4.25 0.05 0.64 0.06 4 0 2.2 2.05 0.29 0.72 0.18 0.14 0.05 0.34 /
  12525 'EXST1' 1 0 0.1 -0.1 1 8.31 145 0.15 5 -5 0.1 0 1 /
  12525 'IEEEG1' 1 0 0 18 1 1 0.16 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 /
  12525 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.723414 0.14006 0.723414 0.14006 0.1 -0.1 /
  12526 'GENROU' 1 4.89 0.03 0.82 0.05 5 0 2.34 2.16 0.63 1.02 0.56 0.44 0.12 0.48 /
  12526 'ESST4B' 1 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 4.36 0 11.63 0.09 0 0 /
  12526 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.14 0.71 0 1 1 0.15 0.33 1.18 0.15 0.49 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 170 0 2 4 99 -99 /
  12526 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.081508 0.008352 0.081508 0.008352 0.1 -0.1 /
  12527 'GENROU' 1 3.29 0.02 0.45 0.06 5 0 2.18 2.03 0.55 0.95 0.43 0.34 0.13 0.5 /
  12527 'ESST4B' 1 0 4.3 4.3 1 -0.87 0.01667 1 0 99 -99 0 5.81 0 11.63 0.1 0 0 /
  12527 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.53 0.77 0 1 1 0.15 0.39 1.15 0.13 0.39 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 170 0 5 5 99 -99 /
  12527 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.041972 0.009549 0.041972 0.009549 0.1 -0.1 /
  12529 'GENROU' 4 5.11 0.04 0.39 0.08 5 0 1.94 1.84 0.41 0.82 0.38 0.3 0.18 0.6 /
  12529 'ESST4B' 4 0 5.82 5.82 1 -0.87 0.01667 1 0 99 -99 0 6.19 0 11.63 0.1 0 0 /
  12529 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.27 1.14 0.12 0.39 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 483.3 0 5 5 99 -99 /
  12529 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12530 'GENROU' 5 4.67 0.04 1.02 0.06 5 0 2 1.89 0.21 0.64 0.19 0.15 0.09 0.42 /
  12530 'ESST4B' 5 0 6.21 6.21 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.1 0 0 /
  12530 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 4.87 0.83 0 1 1 0.15 0.26 1.2 0.17 0.19 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 483.3 0 3 6 99 -99 /
  12530 'PSS2A' 5 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  12531 'GENROU' 3 5.18 0.04 0.82 0.06 5 0 2.27 2.1 0.58 0.98 0.47 0.37 0.14 0.52 /
  12531 'ESST4B' 3 0 6.48 6.48 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.12 0 0 /
  12531 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 4.09 0.7 0 1 1 0.15 0.49 1.2 0.17 0.3 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 416.7 0 4 5 99 -99 /
  12531 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12532 'GENROU' 1 4.96 0.06 0.94 0.07 5 0 2.44 2.24 0.57 0.97 0.42 0.33 0.15 0.54 /
  12532 'ESST4B' 1 0 5.68 5.68 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.09 0 0 /
  12532 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.92 1.18 0 1 1 0.15 0.26 1.2 0.17 0.36 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 183.3 0 1 1 99 -99 /
  12532 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12533 'GENROU' 1 3.82 0.05 1.12 0.04 5 0 1.7 1.64 0.33 0.75 0.21 0.16 0.09 0.42 /
  12533 'ESST4B' 1 0 6.35 6.35 1 -0.87 0.01667 1 0 99 -99 0 5.16 0 11.63 0.07 0 0 /
  12533 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.55 0.44 0 1 1 0.15 0.48 1.14 0.12 0.15 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 183.3 0 4 5 99 -99 /
  12533 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12534 'GENROU' 1 5.04 0.03 1.1 0.05 5 0 1.85 1.76 0.45 0.86 0.28 0.22 0.06 0.36 /
  12534 'ESST4B' 1 0 6.34 6.34 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.15 0 0 /
  12534 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.28 1.23 0.19 0.23 0 0 3 1.38 0.46 1 0 1 -1 0 0.01 10 0.1 183.3 0 3 5 99 -99 /
  12534 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12537 'GENROU' 2 5.66 0.05 0.57 0.05 4 0 2.39 2.2 0.47 0.88 0.35 0.27 0.05 0.34 /
  12537 'ESST4B' 2 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 4.84 0 11.63 0.08 0 0 /
  12537 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 3.66 0.63 0 1 1 0.15 0.31 1.12 0.11 0.21 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 581.1 0 2 4 99 -99 /
  12537 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12538 'GENROU' 1 3.22 0.02 0.55 0.08 5 0 1.53 1.51 0.15 0.49 0.12 0.09 0.05 0.34 /
  12538 'ESST4B' 1 0 4.87 4.87 1 -0.87 0.01667 1 0 99 -99 0 4.83 0 11.63 0.11 0 0 /
  12538 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.71 1.66 0 1 1 0.15 0.26 1.2 0.17 0.23 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 435.6 0 2 4 99 -99 /
  12538 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12540 'GENROU' 1 3.37 0.04 1.32 0.04 5 0 2.41 2.22 0.66 1.05 0.58 0.46 0.17 0.58 /
  12540 'ESST4B' 1 0 6.88 6.88 1 -0.87 0.01667 1 0 99 -99 0 6.31 0 11.63 0.08 0 0 /
  12540 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.53 0.95 0 1 1 0.15 0.47 1.09 0.08 0.33 0 0 3 1.6 0.53 1 0 1 -1 0 0.01 10 0.1 220 0 4 5 99 -99 /
  12540 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12541 'GENROU' 1 5.99 0.03 0.88 0.06 5 0 1.56 1.53 0.37 0.79 0.32 0.25 0.06 0.36 /
  12541 'ESST4B' 1 0 7.3 7.3 1 -0.87 0.01667 1 0 99 -99 0 5.3 0 11.63 0.1 0 0 /
  12541 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.67 0.63 0 1 1 0.15 0.29 1.11 0.1 0.14 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 220 0 2 4 99 -99 /
  12541 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12542 'GENROU' 1 3.47 0.04 0.84 0.04 5 0 1.53 1.51 0.34 0.76 0.24 0.19 0.12 0.48 /
  12542 'EXST1' 1 0 0.1 -0.1 1 9.85 128 0.09 5 -5 0.13 0 1 /
  12542 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 8.55 1.46 0 1 1 0.15 0.47 1.12 0.11 0.11 0 0 3 1.83 0.61 1 0 1 -1 0 0.01 10 0.1 80 0 4 5 99 -99 /
  12542 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12543 'GENROU' 1 5.06 0.05 0.98 0.07 5 0 2.17 2.02 0.38 0.8 0.31 0.24 0.05 0.34 /
  12543 'ESST4B' 1 0 5.54 5.54 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.11 0 0 /
  12543 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.02 1.2 0 1 1 0.15 0.28 1.09 0.08 0.31 0 0 3 1.43 0.48 1 0 1 -1 0 0.01 10 0.1 80 0 2 4 99 -99 /
  12543 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12545 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12545 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.3 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12545 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.5 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12548 'GENROU' 1 4.8 0.06 1.21 0.06 5 0 1.91 1.81 0.33 0.75 0.24 0.19 0.1 0.44 /
  12548 'EXST1' 1 0 0.1 -0.1 1 8.69 212 0.1 5 -5 0.08 0 1 /
  12548 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.35 1.22 0.18 0.3 0 0 3 1.33 0.44 1 0 1 -1 0 0.01 10 0.1 175.6 0 5 5 99 -99 /
  12548 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12549 'GENROU' 1 6.43 0.02 0.49 0.05 5 0 1.42 1.42 0.32 0.74 0.24 0.19 0.07 0.38 /
  12549 'ESST4B' 1 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 4.57 0 11.63 0.14 0 0 /
  12549 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.98 1.02 0 1 1 0.15 0.4 1.09 0.08 0.48 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 175.6 0 4 5 99 -99 /
  12549 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12550 'GENROU' 1 3.76 0.04 1.06 0.04 5 0 1.75 1.68 0.36 0.78 0.27 0.21 0.1 0.44 /
  12550 'ESST4B' 1 0 3.98 3.98 1 -0.87 0.01667 1 0 99 -99 0 5.56 0 11.63 0.12 0 0 /
  12550 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.72 0.81 0 1 1 0.15 0.25 1.16 0.14 0.39 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 174.4 0 2 4 99 -99 /
  12550 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12551 'GENROU' 1 6.47 0.05 0.54 0.05 5 0 1.96 1.85 0.44 0.85 0.27 0.21 0.12 0.48 /
  12551 'ESST4B' 1 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.88 0 11.63 0.14 0 0 /
  12551 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.44 1.2 0.17 0.5 0 0 3 2.14 0.71 1 0 1 -1 0 0.01 10 0.1 91.1 0 5 5 99 -99 /
  12551 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12552 'GENROU' 1 5.65 0.02 1.17 0.06 5 0 1.95 1.84 0.34 0.76 0.33 0.26 0.17 0.58 /
  12552 'ESST4B' 1 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 5.8 0 11.63 0.1 0 0 /
  12552 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.02 0.86 0 1 1 0.15 0.29 1.22 0.18 0.24 0 0 3 1.79 0.6 1 0 1 -1 0 0.01 10 0.1 192.2 0 2 4 99 -99 /
  12552 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12553 'GENROU' 1 3.41 0.03 1.22 0.08 5 0 2.36 2.18 0.46 0.87 0.36 0.28 0.1 0.44 /
  12553 'ESST4B' 1 0 5.23 5.23 1 -0.87 0.01667 1 0 99 -99 0 6.53 0 11.63 0.11 0 0 /
  12553 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.21 1.19 0.16 0.27 0 0 3 2.33 0.78 1 0 1 -1 0 0.01 10 0.1 192.2 0 4 5 99 -99 /
  12553 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12557 'GENROU' 1 3.51 0.05 0.7 0.07 5 0 1.9 1.8 0.31 0.73 0.2 0.16 0.13 0.5 /
  12557 'EXST1' 1 0 0.1 -0.1 1 8.92 108 0.09 5 -5 0.11 0 1 /
  12557 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.94 0.5 0 1 1 0.15 0.45 1.16 0.14 0.49 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 272.2 0 1 1 99 -99 /
  12557 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12558 'GENROU' 1 4.2 0.02 1.01 0.07 5 0 2.22 2.06 0.62 1.01 0.44 0.35 0.18 0.6 /
  12558 'ESST4B' 1 0 4.26 4.26 1 -0.87 0.01667 1 0 99 -99 0 4.61 0 11.63 0.09 0 0 /
  12558 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.69 1.31 0 1 1 0.15 0.34 1.15 0.13 0.16 0 0 3 2.85 0.95 1 0 1 -1 0 0.01 10 0.1 272.2 0 3 6 99 -99 /
  12558 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12559 'GENROU' 1 4.02 0.03 0.49 0.08 5 0 2.39 2.2 0.27 0.7 0.24 0.19 0.07 0.38 /
  12559 'EXST1' 1 0 0.1 -0.1 1 9.96 109 0.2 5 -5 0.11 0 1 /
  12559 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.28 1.11 0.1 0.17 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 272.2 0 2 4 99 -99 /
  12559 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12561 'GENROU' 1 5.48 0.05 0.73 0.06 5 0 1.55 1.52 0.35 0.77 0.2 0.16 0.11 0.46 /
  12561 'ESST4B' 1 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 6.9 0 11.63 0.11 0 0 /
  12561 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.39 1.61 0 1 1 0.15 0.23 1.12 0.11 0.29 0 0 3 1.4 0.47 1 0 1 -1 0 0.01 10 0.1 263.3 0 4 5 99 -99 /
  12561 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12562 'GENROU' 1 5.74 0.04 0.95 0.06 5 0 2.17 2.02 0.54 0.94 0.47 0.37 0.12 0.48 /
  12562 'ESST4B' 1 0 6.82 6.82 1 -0.87 0.01667 1 0 99 -99 0 6.06 0 11.63 0.08 0 0 /
  12562 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 8.93 1.53 0 1 1 0.15 0.5 1.1 0.09 0.1 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 238.9 0 3 5 99 -99 /
  12562 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.071111 0.008431 0.071111 0.008431 0.1 -0.1 /
  12563 'GENROU' 1 3.77 0.04 0.67 0.07 5 0 1.58 1.55 0.36 0.78 0.32 0.25 0.11 0.46 /
  12563 'ESST4B' 1 0 4.34 4.34 1 -0.87 0.01667 1 0 99 -99 0 4.54 0 11.63 0.14 0 0 /
  12563 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.38 1.43 0 1 1 0.15 0.38 1.14 0.12 0.15 0 0 3 2.97 0.99 1 0 1 -1 0 0.01 10 0.1 238.9 0 5 5 99 -99 /
  12563 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12568 'GENROU' 1 5.1 0.05 0.46 0.04 5 0 2.26 2.1 0.56 0.96 0.41 0.32 0.12 0.48 /
  12568 'ESST4B' 1 0 7.08 7.08 1 -0.87 0.01667 1 0 99 -99 0 5.98 0 11.63 0.08 0 0 /
  12568 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.28 1.22 0.18 0.11 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 175.6 0 5 5 99 -99 /
  12568 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12569 'GENROU' 1 4.56 0.04 1.27 0.04 5 0 2.44 2.24 0.23 0.66 0.12 0.09 0.08 0.4 /
  12569 'ESST4B' 1 0 6.08 6.08 1 -0.87 0.01667 1 0 99 -99 0 5.72 0 11.63 0.08 0 0 /
  12569 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.81 1.51 0 1 1 0.15 0.27 1.11 0.1 0.15 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 175.6 0 4 5 99 -99 /
  12569 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12570 'GENROU' 1 4.96 0.04 0.69 0.07 5 0 1.53 1.51 0.28 0.71 0.18 0.14 0.09 0.42 /
  12570 'ESST4B' 1 0 5.9 5.9 1 -0.87 0.01667 1 0 99 -99 0 5.9 0 11.63 0.12 0 0 /
  12570 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.41 1.27 0 1 1 0.15 0.2 1.23 0.19 0.43 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 175.6 0 3 6 99 -99 /
  12570 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12571 'GENROU' 1 3.71 0.04 0.49 0.05 5 0 2.17 2.02 0.13 0.31 0.12 0.09 0.07 0.38 /
  12571 'ESST4B' 1 0 6.92 6.92 1 -0.87 0.01667 1 0 99 -99 0 4.35 0 11.63 0.11 0 0 /
  12571 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.37 0.92 0 1 1 0.15 0.33 1.23 0.19 0.28 0 0 3 2.77 0.92 1 0 1 -1 0 0.01 10 0.1 83.3 0 3 6 99 -99 /
  12571 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12572 'GENROU' 1 4.31 0.04 0.97 0.05 5 0 1.65 1.6 0.43 0.84 0.31 0.24 0.15 0.54 /
  12572 'EXST1' 1 0 0.1 -0.1 1 8.5 226 0.1 5 -5 0.17 0 1 /
  12572 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.42 1.14 0.12 0.42 0 0 3 1.96 0.65 1 0 1 -1 0 0.01 10 0.1 83.3 0 4 5 99 -99 /
  12572 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12574 'GENROU' 1 3.9 0.03 0.62 0.07 5 0 1.56 1.53 0.24 0.67 0.2 0.16 0.14 0.52 /
  12574 'ESST4B' 1 0 3.57 3.57 1 -0.87 0.01667 1 0 99 -99 0 5.29 0 11.63 0.1 0 0 /
  12574 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.26 1.24 0 1 1 0.15 0.22 1.1 0.09 0.2 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 34.4 0 2 4 99 -99 /
  12574 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12574 'GENROU' 2 4.25 0.03 1.34 0.07 5 0 2.33 2.15 0.31 0.73 0.19 0.15 0.05 0.34 /
  12574 'EXST1' 2 0 0.1 -0.1 1 8.79 107 0.19 5 -5 0.15 0 1 /
  12574 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 3.89 0.66 0 1 1 0.15 0.27 1.23 0.19 0.41 0 0 3 2.53 0.84 1 0 1 -1 0 0.01 10 0.1 34.4 0 3 6 99 -99 /
  12574 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12575 'GENROU' 1 3.88 0.05 0.57 0.07 5 0 2.04 1.92 0.48 0.89 0.43 0.34 0.13 0.5 /
  12575 'ESST4B' 1 0 5.56 5.56 1 -0.87 0.01667 1 0 99 -99 0 6.22 0 11.63 0.08 0 0 /
  12575 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.83 0.48 0 1 1 0.15 0.45 1.16 0.14 0.31 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 114.4 0 3 6 99 -99 /
  12575 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12576 'GENROU' 1 4.42 0.04 0.83 0.06 5 0 2.45 2.25 0.69 1.08 0.55 0.43 0.14 0.52 /
  12576 'ESST4B' 1 0 4.29 4.29 1 -0.87 0.01667 1 0 99 -99 0 4.79 0 11.63 0.11 0 0 /
  12576 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.48 1.25 0.2 0.19 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 114.4 0 2 4 99 -99 /
  12576 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12577 'GENROU' 1 5.77 0.04 1.11 0.07 5 0 1.56 1.53 0.33 0.75 0.31 0.24 0.17 0.58 /
  12577 'ESST4B' 1 0 6.57 6.57 1 -0.87 0.01667 1 0 99 -99 0 6.19 0 11.63 0.11 0 0 /
  12577 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.6 0.96 0 1 1 0.15 0.4 1.22 0.18 0.14 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 94.4 0 3 6 99 -99 /
  12577 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12578 'GENROU' 1 6.1 0.05 0.78 0.05 5 0 2.34 2.16 0.37 0.79 0.22 0.17 0.14 0.52 /
  12578 'EXST1' 1 0 0.1 -0.1 1 8.23 308 0.05 5 -5 0.12 0 1 /
  12578 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.46 1.09 0.08 0.3 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 94.4 0 5 5 99 -99 /
  12578 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12579 'GENROU' 1 3.89 0.06 0.84 0.07 5 0 1.4 1.4 0.35 0.77 0.32 0.25 0.13 0.5 /
  12579 'EXST1' 1 0 0.1 -0.1 1 8.5 63 0.25 5 -5 0.13 0 1 /
  12579 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.35 1.12 0.11 0.46 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 94.4 0 5 5 99 -99 /
  12579 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12580 'GENROU' 1 5.3 0.06 1.39 0.08 5 0 1.8 1.72 0.46 0.87 0.29 0.23 0.06 0.36 /
  12580 'ESST4B' 1 0 6.36 6.36 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.13 0 0 /
  12580 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.65 1.14 0 1 1 0.15 0.36 1.12 0.11 0.17 0 0 3 2.31 0.77 1 0 1 -1 0 0.01 10 0.1 94.4 0 4 5 99 -99 /
  12580 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12583 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12583 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.4 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12583 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.6 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12586 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12586 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10.8 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12586 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 3.4 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12588 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12588 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12588 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12592 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12592 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.4 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12592 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 4.6 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12594 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12594 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12594 'WTPTA1' 2 26 105 27.28 2.57 0.4 0.3 27 0 10 -10 /
  12594 'WTTQA1' 2 1 2.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12594 'WTARA1' 2 0.007 0 /
  12594 'REPCA1' 2 0 0 0 0 1 1 0 0.02 5 3.8 0 1.66 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12595 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12595 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12595 'WTPTA1' 1 27 173 17.76 2.76 0.05 0.3 27 0 10 -10 /
  12595 'WTTQA1' 1 1 3 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12595 'WTARA1' 1 0.007 0 /
  12595 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 2.7 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12597 'GENROU' 1 6.56 0.05 1.07 0.06 5 0 1.7 1.64 0.44 0.85 0.41 0.32 0.14 0.52 /
  12597 'ESST4B' 1 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 4.45 0 11.63 0.14 0 0 /
  12597 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.99 0.68 0 1 1 0.15 0.34 1.16 0.14 0.24 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 226.7 0 2 4 99 -99 /
  12597 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.046042 0.008705 0.046042 0.008705 0.1 -0.1 /
  12598 'GENROU' 1 6.09 0.05 0.79 0.06 5 0 2.3 2.13 0.47 0.88 0.32 0.25 0.16 0.56 /
  12598 'ESST4B' 1 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 4.83 0 11.63 0.08 0 0 /
  12598 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.96 1.36 0 1 1 0.15 0.32 1.22 0.18 0.24 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 185.6 0 4 5 99 -99 /
  12598 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12599 'GENROU' 1 3.78 0.02 1.42 0.07 5 0 2.5 2.29 0.61 1 0.48 0.38 0.11 0.46 /
  12599 'EXST1' 1 0 0.1 -0.1 1 9.27 289 0.03 5 -5 0.12 0 1 /
  12599 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.41 1.44 0 1 1 0.15 0.29 1.1 0.09 0.1 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 185.6 0 4 5 99 -99 /
  12599 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12603 'GENROU' 1 5.35 0.05 0.65 0.06 5 0 1.65 1.6 0.33 0.75 0.22 0.17 0.06 0.36 /
  12603 'ESST4B' 1 0 7.02 7.02 1 -0.87 0.01667 1 0 99 -99 0 4.72 0 11.63 0.1 0 0 /
  12603 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.94 1.7 0 1 1 0.15 0.39 1.11 0.1 0.11 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 76.7 0 4 5 99 -99 /
  12603 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12604 'GENROU' 1 6.23 0.05 1.37 0.07 5 0 2.37 2.18 0.53 0.93 0.44 0.35 0.16 0.56 /
  12604 'ESST4B' 1 0 7.06 7.06 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.09 0 0 /
  12604 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.44 1.11 0.1 0.21 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 76.7 0 5 5 99 -99 /
  12604 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12605 'GENROU' 1 4.47 0.03 0.31 0.05 5 0 1.9 1.8 0.49 0.9 0.39 0.31 0.15 0.54 /
  12605 'ESST4B' 1 0 7.37 7.37 1 -0.87 0.01667 1 0 99 -99 0 4.74 0 11.63 0.1 0 0 /
  12605 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.22 1.41 0 1 1 0.15 0.37 1.22 0.18 0.15 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 75.6 0 2 4 99 -99 /
  12605 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12606 'GENROU' 1 4.45 0.03 0.9 0.08 5 0 2.16 2.01 0.57 0.97 0.47 0.37 0.16 0.56 /
  12606 'ESST4B' 1 0 5.66 5.66 1 -0.87 0.01667 1 0 99 -99 0 6.6 0 11.63 0.13 0 0 /
  12606 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.93 1.18 0 1 1 0.15 0.22 1.23 0.19 0.33 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 75.6 0 2 4 99 -99 /
  12606 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12609 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12609 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 4.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12609 'WTPTA1' 1 27 175 15.2 1.02 0.26 0.3 27 0 10 -10 /
  12609 'WTTQA1' 1 1 2.4 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12609 'WTARA1' 1 0.007 0 /
  12609 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.1 0 1.16 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12610 'GENROU' 3 6.1 0.05 0.51 0.06 5 0 2.1 1.97 0.37 0.79 0.25 0.19 0.14 0.52 /
  12610 'ESST4B' 3 0 6.88 6.88 1 -0.87 0.01667 1 0 99 -99 0 5.68 0 11.63 0.09 0 0 /
  12610 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 6.14 1.05 0 1 1 0.15 0.36 1.23 0.19 0.3 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 211.1 0 4 5 99 -99 /
  12610 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12611 'GENROU' 1 4.83 0.02 0.54 0.05 5 0 1.4 1.4 0.18 0.62 0.15 0.12 0.17 0.58 /
  12611 'ESST4B' 1 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.14 0 0 /
  12611 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.41 0.41 0 1 1 0.15 0.5 1.22 0.18 0.35 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 182.2 0 3 5 99 -99 /
  12611 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12612 'GENROU' 2 5.95 0.02 0.67 0.04 5 0 1.93 1.83 0.18 0.62 0.17 0.13 0.09 0.42 /
  12612 'ESST4B' 2 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 5.28 0 11.63 0.12 0 0 /
  12612 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 6.04 1.03 0 1 1 0.15 0.33 1.14 0.12 0.28 0 0 3 1.02 0.34 1 0 1 -1 0 0.01 10 0.1 182.2 0 2 4 99 -99 /
  12612 'PSS2A' 2 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12614 'GENROU' 1 5.43 0.03 1.05 0.05 5 0 2.1 1.97 0.16 0.6 0.11 0.08 0.09 0.42 /
  12614 'ESST4B' 1 0 6.52 6.52 1 -0.87 0.01667 1 0 99 -99 0 6.61 0 11.63 0.12 0 0 /
  12614 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.86 0.83 0 1 1 0.15 0.43 1.14 0.12 0.18 0 0 3 2.4 0.8 1 0 1 -1 0 0.01 10 0.1 200 0 4 5 99 -99 /
  12614 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12615 'GENROU' 1 5.86 0.05 0.98 0.05 5 0 2.16 2.01 0.57 0.97 0.37 0.29 0.16 0.56 /
  12615 'ESST4B' 1 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 5.61 0 11.63 0.12 0 0 /
  12615 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.58 1.12 0 1 1 0.15 0.24 1.12 0.11 0.46 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 186.7 0 3 5 99 -99 /
  12615 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12616 'GENROU' 1 5.58 0.04 0.81 0.08 5 0 1.74 1.68 0.24 0.67 0.13 0.1 0.14 0.52 /
  12616 'ESST4B' 1 0 6.34 6.34 1 -0.87 0.01667 1 0 99 -99 0 5.4 0 11.63 0.13 0 0 /
  12616 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.37 1.25 0.2 0.3 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 186.7 0 3 5 99 -99 /
  12616 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12619 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12619 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.3 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12619 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.8 0 1.82 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12622 'GENROU' ST 4.29 0.05 0.87 0.07 5 0 1.84 1.76 0.41 0.82 0.36 0.28 0.1 0.44 /
  12622 'EXST1' ST 0 0.1 -0.1 1 8.35 217 0.03 5 -5 0.19 0 1 /
  12622 'GGOV1' ST 1 0 0.04 1 0.05 -0.05 4.23 0.72 0 1 1 0.15 0.37 1.25 0.2 0.17 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 191.1 0 1 1 99 -99 /
  12622 'PSS2A' ST 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12623 'GENROU' 1 3.84 0.04 0.5 0.07 5 0 2.45 2.25 0.16 0.6 0.13 0.1 0.09 0.42 /
  12623 'EXST1' 1 0 0.1 -0.1 1 9.29 265 0.03 5 -5 0.09 0 1 /
  12623 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.72 0.64 0 1 1 0.15 0.44 1.19 0.16 0.16 0 0 3 1.48 0.49 1 0 1 -1 0 0.01 10 0.1 187.8 0 2 4 99 -99 /
  12623 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.376003 0.269469 0.376003 0.269469 0.1 -0.1 /
  12624 'GENROU' 1 5.83 0.04 0.52 0.07 5 0 1.79 1.72 0.18 0.62 0.13 0.1 0.14 0.52 /
  12624 'EXST1' 1 0 0.1 -0.1 1 8.84 228 0.11 5 -5 0.08 0 1 /
  12624 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.67 0.97 0 1 1 0.15 0.39 1.23 0.19 0.39 0 0 3 1.37 0.46 1 0 1 -1 0 0.01 10 0.1 187.8 0 2 4 99 -99 /
  12624 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12626 'GENROU' 1 5.15 0.03 1.02 0.08 5 0 1.96 1.85 0.38 0.8 0.28 0.22 0.11 0.46 /
  12626 'EXST1' 1 0 0.1 -0.1 1 9.46 96 0.09 5 -5 0.17 0 1 /
  12626 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.95 0.68 0 1 1 0.15 0.34 1.22 0.18 0.13 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 192.2 0 5 5 99 -99 /
  12626 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.39308 0.257762 0.39308 0.257762 0.1 -0.1 /
  12627 'GENROU' 1 3.87 0.04 0.65 0.06 5 0 1.45 1.44 0.22 0.65 0.12 0.09 0.05 0.34 /
  12627 'ESST4B' 1 0 3.49 3.49 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.13 0 0 /
  12627 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.95 1.19 0 1 1 0.15 0.25 1.16 0.14 0.17 0 0 3 1.87 0.62 1 0 1 -1 0 0.01 10 0.1 192.2 0 2 4 99 -99 /
  12627 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12628 'GENROU' 1 5.51 0.03 1.15 0.05 5 0 2.29 2.12 0.54 0.94 0.48 0.38 0.11 0.46 /
  12628 'EXST1' 1 0 0.1 -0.1 1 8.58 280 0.11 5 -5 0.16 0 1 /
  12628 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.59 0.44 0 1 1 0.15 0.49 1.22 0.18 0.31 0 0 3 2.04 0.68 1 0 1 -1 0 0.01 10 0.1 177.8 0 4 5 99 -99 /
  12628 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.618037 0.16394 0.618037 0.16394 0.1 -0.1 /
  12631 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12631 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12631 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12631 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12631 'WTARA1' 1 0.007 0 /
  12631 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.6 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12634 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12634 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.2 1.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12634 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 4.9 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12635 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12635 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12635 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12638 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12638 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 10.2 2.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12638 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12638 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12638 'WTARA1' 1 0.007 0 /
  12638 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 2.1 0 1.07 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12643 'GENROU' 1 6.19 0.04 0.8 0.08 5 0 1.95 1.84 0.24 0.67 0.19 0.15 0.12 0.48 /
  12643 'EXST1' 1 0 0.1 -0.1 1 9.48 159 0.16 5 -5 0.08 0 1 /
  12643 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.91 0.67 0 1 1 0.15 0.37 1.22 0.18 0.22 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 196.7 0 1 1 99 -99 /
  12643 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.270363 0.01499 0.270363 0.01499 0.1 -0.1 /
  12644 'GENROU' 1 3.34 0.03 0.86 0.05 5 0 1.68 1.63 0.37 0.79 0.27 0.21 0.11 0.46 /
  12644 'ESST4B' 1 0 5.81 5.81 1 -0.87 0.01667 1 0 99 -99 0 6.64 0 11.63 0.14 0 0 /
  12644 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.4 0.75 0 1 1 0.15 0.31 1.2 0.17 0.36 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 176.7 0 2 4 99 -99 /
  12644 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12645 'GENROU' 1 6.04 0.05 1.03 0.07 5 0 2.34 2.16 0.45 0.86 0.39 0.31 0.11 0.46 /
  12645 'ESST4B' 1 0 7.13 7.13 1 -0.87 0.01667 1 0 99 -99 0 6.56 0 11.63 0.1 0 0 /
  12645 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.61 1.64 0 1 1 0.15 0.26 1.1 0.09 0.23 0 0 3 2.21 0.74 1 0 1 -1 0 0.01 10 0.1 174.4 0 2 4 99 -99 /
  12645 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12647 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12647 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.8 5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12647 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12647 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12647 'WTARA1' 1 0.007 0 /
  12647 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.7 0 1.08 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12649 'GENROU' 1 3.71 0.04 0.56 0.04 5 0 2.17 2.02 0.56 0.96 0.37 0.29 0.08 0.4 /
  12649 'ESST4B' 1 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 5.68 0 11.63 0.11 0 0 /
  12649 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.7 1.32 0 1 1 0.15 0.27 1.18 0.15 0.38 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 95 0 5 5 99 -99 /
  12649 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12650 'GENROU' 1 4.71 0.06 0.4 0.04 5 0 1.97 1.86 0.28 0.71 0.22 0.17 0.17 0.58 /
  12650 'ESST4B' 1 0 5.17 5.17 1 -0.87 0.01667 1 0 99 -99 0 6.15 0 11.63 0.14 0 0 /
  12650 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.31 1.1 0.09 0.38 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 75.8 0 3 5 99 -99 /
  12650 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12651 'GENROU' 1 5.31 0.06 1.39 0.04 5 0 2 1.89 0.33 0.75 0.27 0.21 0.07 0.38 /
  12651 'ESST4B' 1 0 5.57 5.57 1 -0.87 0.01667 1 0 99 -99 0 6.18 0 11.63 0.14 0 0 /
  12651 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.59 1.13 0 1 1 0.15 0.24 1.12 0.11 0.36 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 74 0 3 6 99 -99 /
  12651 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12652 'GENROU' 1 4.03 0.02 1.2 0.04 5 0 1.41 1.41 0.15 0.59 0.14 0.11 0.07 0.38 /
  12652 'ESST4B' 1 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 6.93 0 11.63 0.12 0 0 /
  12652 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.14 0.88 0 1 1 0.15 0.42 1.23 0.19 0.12 0 0 3 1.66 0.55 1 0 1 -1 0 0.01 10 0.1 73.6 0 2 4 99 -99 /
  12652 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12653 'GENROU' 1 5.28 0.06 0.41 0.07 5 0 1.69 1.64 0.13 0.57 0.11 0.08 0.17 0.58 /
  12653 'ESST4B' 1 0 7.09 7.09 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.14 0 0 /
  12653 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.22 0.72 0 1 1 0.15 0.36 1.11 0.1 0.37 0 0 3 1.29 0.43 1 0 1 -1 0 0.01 10 0.1 73.2 0 3 5 99 -99 /
  12653 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12654 'GENROU' 1 4.07 0.04 0.37 0.06 5 0 2.47 2.26 0.31 0.73 0.19 0.15 0.06 0.36 /
  12654 'EXST1' 1 0 0.1 -0.1 1 9.99 265 0.08 5 -5 0.19 0 1 /
  12654 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.23 1.12 0.11 0.39 0 0 3 1.4 0.47 1 0 1 -1 0 0.01 10 0.1 72.3 0 1 1 99 -99 /
  12654 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12655 'GENROU' 1 5.61 0.05 0.43 0.07 5 0 1.88 1.79 0.51 0.91 0.45 0.35 0.08 0.4 /
  12655 'ESST4B' 1 0 6.4 6.4 1 -0.87 0.01667 1 0 99 -99 0 5.48 0 11.63 0.09 0 0 /
  12655 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.17 1.4 0 1 1 0.15 0.27 1.22 0.18 0.24 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 71.6 0 4 5 99 -99 /
  12655 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12657 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12657 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.1 3.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12657 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 2.8 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12661 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12661 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9.7 2.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12661 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.4 0 1.25 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12665 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12665 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12665 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12668 'GENROU' 1 6.37 0.03 1.35 0.05 5 0 2.11 1.97 0.42 0.83 0.34 0.27 0.14 0.52 /
  12668 'EXST1' 1 0 0.1 -0.1 1 8.54 367 0.07 5 -5 0.1 0 1 /
  12668 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.29 1.12 0.11 0.4 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 109 0 3 6 99 -99 /
  12668 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12669 'GENROU' 1 3.15 0.04 1.19 0.06 5 0 2.14 2 0.57 0.97 0.48 0.38 0.1 0.44 /
  12669 'IEEET1' 1 0 78.33 0.03 1 -1 0 0.49 0.1 1 0 4.19 5.62 0.05 0.26 /
  12669 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.63 0.96 0 1 1 0.15 0.37 1.22 0.18 0.36 0 0 3 1.97 0.66 1 0 1 -1 0 0.01 10 0.1 109 0 5 5 99 -99 /
  12669 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.133847 0.029104 0.133847 0.029104 0.1 -0.1 /
  12670 'GENROU' 1 5.47 0.04 1.32 0.07 5 0 2.12 1.98 0.33 0.75 0.22 0.17 0.08 0.4 /
  12670 'ESST4B' 1 0 6.45 6.45 1 -0.87 0.01667 1 0 99 -99 0 5.55 0 11.63 0.12 0 0 /
  12670 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.2 0.55 0 1 1 0.15 0.41 1.23 0.19 0.34 0 0 3 1.95 0.65 1 0 1 -1 0 0.01 10 0.1 77.8 0 3 6 99 -99 /
  12670 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12671 'GENROU' 1 4.33 0.02 1.36 0.04 5 0 1.87 1.78 0.39 0.81 0.27 0.21 0.11 0.46 /
  12671 'ESST4B' 1 0 6.32 6.32 1 -0.87 0.01667 1 0 99 -99 0 5.06 0 11.63 0.14 0 0 /
  12671 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.19 1.06 0 1 1 0.15 0.35 1.12 0.11 0.29 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 77.8 0 5 5 99 -99 /
  12671 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.03763 0.012293 0.03763 0.012293 0.1 -0.1 /
  12672 'GENROU' 1 4.58 0.05 0.73 0.04 5 0 2.4 2.21 0.41 0.82 0.39 0.31 0.17 0.58 /
  12672 'ESST4B' 1 0 6.06 6.06 1 -0.87 0.01667 1 0 99 -99 0 5.35 0 11.63 0.13 0 0 /
  12672 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 9.52 1.63 0 1 1 0.15 0.26 1.25 0.2 0.1 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 75.6 0 4 5 99 -99 /
  12672 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 1 0.040153 0.009981 0.040153 0.009981 0.1 -0.1 /
  12673 'GENROU' 1 3.66 0.06 0.86 0.06 5 0 1.52 1.5 0.23 0.66 0.12 0.09 0.05 0.34 /
  12673 'EXST1' 1 0 0.1 -0.1 1 8.79 211 0.08 5 -5 0.17 0 1 /
  12673 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.25 1.07 0 1 1 0.15 0.29 1.15 0.13 0.23 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 75.6 0 3 5 99 -99 /
  12673 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12675 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12675 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12675 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12677 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12677 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 7 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12677 'WTPTA1' 1 27 125 28.07 1.89 0.13 0.3 27 0 10 -10 /
  12677 'WTTQA1' 1 1 2.6 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12677 'WTARA1' 1 0.007 0 /
  12677 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12681 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12681 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.7 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12681 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 4.5 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12682 'GENROU' 1 3.47 0.04 0.79 0.06 5 0 2.2 2.05 0.31 0.73 0.26 0.2 0.06 0.36 /
  12682 'ESST4B' 1 0 5.22 5.22 1 -0.87 0.01667 1 0 99 -99 0 5.49 0 11.63 0.09 0 0 /
  12682 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.07 0.87 0 1 1 0.15 0.4 1.22 0.18 0.27 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 106.2 0 3 6 99 -99 /
  12682 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12683 'GENROU' 1 5.03 0.04 0.41 0.05 5 0 1.41 1.41 0.31 0.73 0.18 0.14 0.13 0.5 /
  12683 'ESST4B' 1 0 5.94 5.94 1 -0.87 0.01667 1 0 99 -99 0 6.95 0 11.63 0.11 0 0 /
  12683 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.02 1.37 0 1 1 0.15 0.3 1.12 0.11 0.13 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 106.2 0 4 5 99 -99 /
  12683 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12684 'GENROU' 1 4.88 0.04 1.19 0.06 5 0 2.46 2.26 0.67 1.06 0.57 0.45 0.07 0.38 /
  12684 'EXST1' 1 0 0.1 -0.1 1 9.79 142 0.09 5 -5 0.18 0 1 /
  12684 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.42 1.1 0 1 1 0.15 0.24 1.11 0.1 0.23 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 105.8 0 3 6 99 -99 /
  12684 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12685 'GENROU' 1 6.44 0.02 0.61 0.07 5 0 1.67 1.62 0.26 0.69 0.14 0.11 0.12 0.48 /
  12685 'ESST4B' 1 0 7.5 7.5 1 -0.87 0.01667 1 0 99 -99 0 4.72 0 11.63 0.1 0 0 /
  12685 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.31 1.23 0.19 0.41 0 0 3 1.6 0.53 1 0 1 -1 0 0.01 10 0.1 75.9 0 4 5 99 -99 /
  12685 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12686 'GENROU' 1 5.92 0.03 0.59 0.04 5 0 2.19 2.04 0.56 0.96 0.43 0.34 0.1 0.44 /
  12686 'ESST4B' 1 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 6.35 0 11.63 0.09 0 0 /
  12686 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.89 1.35 0 1 1 0.15 0.24 1.16 0.14 0.15 0 0 3 2.62 0.87 1 0 1 -1 0 0.01 10 0.1 75.9 0 3 5 99 -99 /
  12686 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12687 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12687 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12687 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12688 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12688 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.2 2.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12688 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.7 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12689 'GENROU' 1 3.13 0.03 0.44 0.06 5 0 2.19 2.04 0.62 1.01 0.41 0.32 0.06 0.36 /
  12689 'ESST4B' 1 0 3.23 3.23 1 -0.87 0.01667 1 0 99 -99 0 5.63 0 11.63 0.14 0 0 /
  12689 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.29 1.19 0.16 0.49 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 49.4 0 1 1 99 -99 /
  12689 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 4.8 0.044965 0.008913 0.044965 0.008913 0.1 -0.1 /
  12689 'GENROU' 10 4.8 0.04 1.06 0.07 5 0 2.48 2.27 0.34 0.76 0.29 0.23 0.08 0.4 /
  12689 'ESST4B' 10 0 5.02 5.02 1 -0.87 0.01667 1 0 99 -99 0 5.7 0 11.63 0.1 0 0 /
  12689 'GGOV1' 10 1 0 0.05 1 0.05 -0.05 9.79 1.67 0 1 1 0.15 0.38 1.14 0.12 0.14 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12689 'PSS2A' 10 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12689 'GENROU' 2 5.9 0.03 0.94 0.08 5 0 2.11 1.97 0.13 0.46 0.11 0.08 0.09 0.42 /
  12689 'ESST4B' 2 0 6.88 6.88 1 -0.87 0.01667 1 0 99 -99 0 4.65 0 11.63 0.12 0 0 /
  12689 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 7.05 1.21 0 1 1 0.15 0.48 1.18 0.15 0.21 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 5 99 -99 /
  12689 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12689 'GENROU' 3 5.84 0.02 0.5 0.05 5 0 2.37 2.18 0.55 0.95 0.4 0.31 0.09 0.42 /
  12689 'ESST4B' 3 0 6.38 6.38 1 -0.87 0.01667 1 0 99 -99 0 6.24 0 11.63 0.11 0 0 /
  12689 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.24 1.09 0.08 0.4 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12689 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 4.8 0.03854 0.011842 0.03854 0.011842 0.1 -0.1 /
  12689 'GENROU' 4 4.21 0.03 1.41 0.06 5 0 1.62 1.58 0.27 0.7 0.17 0.13 0.18 0.6 /
  12689 'EXST1' 4 0 0.1 -0.1 1 9.38 69 0.02 5 -5 0.09 0 1 /
  12689 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 6.95 1.19 0 1 1 0.15 0.45 1.18 0.15 0.26 0 0 3 2.11 0.7 1 0 1 -1 0 0.01 10 0.1 49.4 0 5 5 99 -99 /
  12689 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12689 'GENROU' 5 5.42 0.04 0.67 0.05 5 0 1.43 1.43 0.36 0.78 0.22 0.17 0.09 0.42 /
  12689 'EXST1' 5 0 0.1 -0.1 1 8.87 91 0.22 5 -5 0.15 0 1 /
  12689 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 7.3 1.25 0 1 1 0.15 0.22 1.14 0.12 0.39 0 0 3 1.39 0.46 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12689 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.066938 0.006063 0.066938 0.006063 0.1 -0.1 /
  12689 'GENROU' 6 3.74 0.03 1.45 0.07 5 0 2.44 2.24 0.52 0.92 0.34 0.27 0.07 0.38 /
  12689 'EXST1' 6 0 0.1 -0.1 1 8.65 352 0.01 5 -5 0.13 0 1 /
  12689 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.3 1.23 0.19 0.15 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12689 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12689 'GENROU' 7 4.24 0.03 1.49 0.08 5 0 2.1 1.97 0.38 0.8 0.37 0.29 0.14 0.52 /
  12689 'ESST4B' 7 0 6.76 6.76 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.11 0 0 /
  12689 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.44 1.15 0.13 0.1 0 0 3 2.49 0.83 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12689 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12689 'GENROU' 8 4.1 0.05 1.04 0.07 5 0 2.36 2.18 0.44 0.85 0.34 0.27 0.17 0.58 /
  12689 'EXST1' 8 0 0.1 -0.1 1 9.73 215 0.04 5 -5 0.14 0 1 /
  12689 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 3.83 0.65 0 1 1 0.15 0.25 1.18 0.15 0.11 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12689 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12689 'GENROU' 9 5.98 0.03 1.14 0.07 5 0 1.42 1.42 0.24 0.67 0.13 0.1 0.13 0.5 /
  12689 'ESST4B' 9 0 7.29 7.29 1 -0.87 0.01667 1 0 99 -99 0 5.91 0 11.63 0.14 0 0 /
  12689 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.22 1.11 0.1 0.39 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 49.4 0 5 5 99 -99 /
  12689 'PSS2A' 9 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12692 'GENROU' 1 3.37 0.04 1.07 0.06 5 0 1.47 1.46 0.19 0.63 0.13 0.1 0.07 0.38 /
  12692 'ESST4B' 1 0 7.17 7.17 1 -0.87 0.01667 1 0 99 -99 0 5.34 0 11.63 0.13 0 0 /
  12692 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.26 1.2 0.17 0.47 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 121.1 0 4 5 99 -99 /
  12692 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12693 'GENROU' 1 3.41 0.05 0.81 0.04 5 0 1.98 1.87 0.49 0.9 0.35 0.27 0.15 0.54 /
  12693 'EXST1' 1 0 0.1 -0.1 1 8.76 114 0.04 5 -5 0.13 0 1 /
  12693 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.06 0.69 0 1 1 0.15 0.4 1.15 0.13 0.12 0 0 3 2.91 0.97 1 0 1 -1 0 0.01 10 0.1 121.1 0 3 5 99 -99 /
  12693 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12694 'GENROU' 1 3.27 0.04 1.25 0.07 5 0 1.89 1.8 0.14 0.49 0.12 0.09 0.16 0.56 /
  12694 'ESST4B' 1 0 2.91 2.91 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.08 0 0 /
  12694 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.87 0.66 0 1 1 0.15 0.49 1.18 0.15 0.26 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 121.1 0 4 5 99 -99 /
  12694 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12695 'GENROU' 1 3.74 0.05 1.02 0.07 5 0 1.6 1.56 0.19 0.63 0.14 0.11 0.08 0.4 /
  12695 'ESST4B' 1 0 5.85 5.85 1 -0.87 0.01667 1 0 99 -99 0 4.34 0 11.63 0.1 0 0 /
  12695 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7.05 1.21 0 1 1 0.15 0.47 1.25 0.2 0.12 0 0 3 1.01 0.34 1 0 1 -1 0 0.01 10 0.1 121.1 0 2 4 99 -99 /
  12695 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12697 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12697 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12697 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12700 'GENROU' 1 4.06 0.05 1.04 0.04 5 0 2.27 2.1 0.49 0.9 0.43 0.34 0.12 0.48 /
  12700 'EXST1' 1 0 0.1 -0.1 1 9.16 225 0.02 5 -5 0.18 0 1 /
  12700 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.44 1.15 0.13 0.42 0 0 3 1.74 0.58 1 0 1 -1 0 0.01 10 0.1 157.8 0 2 4 99 -99 /
  12700 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12701 'GENROU' 1 5.89 0.04 1.2 0.08 5 0 2.48 2.27 0.28 0.71 0.24 0.19 0.16 0.56 /
  12701 'EXST1' 1 0 0.1 -0.1 1 8.58 204 0.04 5 -5 0.18 0 1 /
  12701 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.92 0.67 0 1 1 0.15 0.23 1.23 0.19 0.3 0 0 3 2.51 0.84 1 0 1 -1 0 0.01 10 0.1 102.2 0 5 5 99 -99 /
  12701 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12702 'GENROU' 1 3.5 0.04 0.61 0.06 5 0 2.05 1.93 0.14 0.38 0.13 0.1 0.07 0.38 /
  12702 'ESST4B' 1 0 4.08 4.08 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.09 0 0 /
  12702 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.27 0.56 0 1 1 0.15 0.31 1.18 0.15 0.49 0 0 3 2.63 0.88 1 0 1 -1 0 0.01 10 0.1 102.2 0 2 4 99 -99 /
  12702 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.30882 0.010098 0.30882 0.010098 0.1 -0.1 /
  12703 'GENROU' 1 3.58 0.05 0.82 0.06 5 0 2.18 2.03 0.18 0.62 0.13 0.1 0.09 0.42 /
  12703 'ESST4B' 1 0 6.21 6.21 1 -0.87 0.01667 1 0 99 -99 0 5.49 0 11.63 0.1 0 0 /
  12703 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.55 1.63 0 1 1 0.15 0.2 1.1 0.09 0.13 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 102.2 0 3 6 99 -99 /
  12703 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12705 'GENROU' 1 5.9 0.02 0.76 0.06 5 0 2.29 2.12 0.61 1 0.47 0.37 0.09 0.42 /
  12705 'ESST4B' 1 0 7.19 7.19 1 -0.87 0.01667 1 0 99 -99 0 6.03 0 11.63 0.13 0 0 /
  12705 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.42 0.58 0 1 1 0.15 0.3 1.16 0.14 0.24 0 0 3 1.6 0.53 1 0 1 -1 0 0.01 10 0.1 226.7 0 2 4 99 -99 /
  12705 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 /
  12706 'GENROU' 1 4.44 0.04 1.5 0.08 5 0 1.73 1.67 0.39 0.81 0.31 0.24 0.16 0.56 /
  12706 'ESST4B' 1 0 5.79 5.79 1 -0.87 0.01667 1 0 99 -99 0 6.2 0 11.63 0.09 0 0 /
  12706 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.08 1.38 0 1 1 0.15 0.27 1.1 0.09 0.14 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 226.7 0 2 4 99 -99 /
  12706 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.545815 0.185633 0.545815 0.185633 0.1 -0.1 /
  12708 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12708 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12708 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12710 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12710 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12710 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12713 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12713 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12713 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12716 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12716 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12716 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12722 'GENROU' 1 4.75 0.03 0.52 0.07 5 0 2.12 1.98 0.57 0.97 0.42 0.33 0.06 0.36 /
  12722 'ESST4B' 1 0 6.72 6.72 1 -0.87 0.01667 1 0 99 -99 0 6.86 0 11.63 0.09 0 0 /
  12722 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.74 0.64 0 1 1 0.15 0.22 1.1 0.09 0.19 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 74.4 0 2 4 99 -99 /
  12722 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 7.2 0.035027 0.011442 0.035027 0.011442 0.1 -0.1 /
  12723 'GENROU' 1 5.28 0.05 0.84 0.05 5 0 2.17 2.02 0.28 0.71 0.24 0.19 0.17 0.58 /
  12723 'ESST4B' 1 0 5.52 5.52 1 -0.87 0.01667 1 0 99 -99 0 5.34 0 11.63 0.14 0 0 /
  12723 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.24 1.18 0.15 0.1 0 0 3 1.29 0.43 1 0 1 -1 0 0.01 10 0.1 74.4 0 3 5 99 -99 /
  12723 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.362963 0.27915 0.362963 0.27915 0.1 -0.1 /
  12724 'GENROU' 1 5.33 0.05 0.36 0.05 5 0 1.68 1.63 0.34 0.76 0.32 0.25 0.1 0.44 /
  12724 'ESST4B' 1 0 5.84 5.84 1 -0.87 0.01667 1 0 99 -99 0 4.36 0 11.63 0.11 0 0 /
  12724 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.6 0.79 0 1 1 0.15 0.33 1.18 0.15 0.23 0 0 3 1.36 0.45 1 0 1 -1 0 0.01 10 0.1 74.4 0 2 4 99 -99 /
  12724 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12725 'GENROU' 1 5.77 0.05 0.52 0.05 5 0 2.18 2.03 0.19 0.63 0.17 0.13 0.1 0.44 /
  12725 'ESST4B' 1 0 6.47 6.47 1 -0.87 0.01667 1 0 99 -99 0 4.97 0 11.63 0.13 0 0 /
  12725 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.58 1.3 0 1 1 0.15 0.33 1.1 0.09 0.17 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 73.3 0 2 4 99 -99 /
  12725 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.450398 0.224959 0.450398 0.224959 0.1 -0.1 /
  12726 'GENROU' 1 4.6 0.06 0.44 0.05 5 0 1.87 1.78 0.46 0.87 0.29 0.23 0.16 0.56 /
  12726 'ESST4B' 1 0 5.72 5.72 1 -0.87 0.01667 1 0 99 -99 0 6.59 0 11.63 0.07 0 0 /
  12726 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 8.65 1.48 0 1 1 0.15 0.23 1.18 0.15 0.25 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 72.2 0 5 5 99 -99 /
  12726 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12727 'GENROU' 1 5.49 0.05 1.45 0.05 5 0 1.5 1.48 0.34 0.76 0.19 0.15 0.15 0.54 /
  12727 'ESST4B' 1 0 6.37 6.37 1 -0.87 0.01667 1 0 99 -99 0 5.94 0 11.63 0.13 0 0 /
  12727 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.2 1.15 0.13 0.46 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 72.2 0 2 4 99 -99 /
  12727 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12729 'GENROU' 3 5.12 0.02 0.87 0.04 5 0 2.42 2.22 0.25 0.68 0.15 0.12 0.1 0.44 /
  12729 'ESST4B' 3 0 7.21 7.21 1 -0.87 0.01667 1 0 99 -99 0 6.77 0 11.63 0.12 0 0 /
  12729 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 6.32 1.08 0 1 1 0.15 0.29 1.1 0.09 0.11 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 153.3 0 5 5 99 -99 /
  12729 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  12730 'GENROU' 2 4.19 0.06 1.3 0.06 5 0 1.83 1.75 0.46 0.87 0.29 0.23 0.1 0.44 /
  12730 'ESST4B' 2 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 5.31 0 11.63 0.1 0 0 /
  12730 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 2.31 0.39 0 1 1 0.15 0.27 1.23 0.19 0.13 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 118.9 0 3 6 99 -99 /
  12730 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12731 'GENROU' 1 4.04 0.05 0.34 0.07 5 0 1.7 1.64 0.21 0.64 0.19 0.15 0.14 0.52 /
  12731 'ESST4B' 1 0 5.57 5.57 1 -0.87 0.01667 1 0 99 -99 0 4.81 0 11.63 0.08 0 0 /
  12731 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 9.23 1.58 0 1 1 0.15 0.23 1.25 0.2 0.24 0 0 3 1.86 0.62 1 0 1 -1 0 0.01 10 0.1 83.3 0 5 5 99 -99 /
  12731 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12732 'GENROU' 4 4.5 0.02 0.97 0.06 5 0 1.95 1.84 0.28 0.71 0.25 0.19 0.05 0.34 /
  12732 'EXST1' 4 0 0.1 -0.1 1 9.58 227 0.05 5 -5 0.13 0 1 /
  12732 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.14 0.12 0.15 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 83.3 0 3 6 99 -99 /
  12732 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12733 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12733 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 6 4.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12733 'WTPTA1' 1 26 138 15.31 1.48 0.74 0.3 27 0 10 -10 /
  12733 'WTTQA1' 1 1 2.2 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12733 'WTARA1' 1 0.007 0 /
  12733 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 1.1 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12734 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12734 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.9 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12734 'WTPTA1' 2 25 150 30 3 0 0.3 27 0 10 -10 /
  12734 'WTTQA1' 2 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12734 'WTARA1' 2 0.007 0 /
  12734 'REPCA1' 2 0 0 0 0 1 1 0 0.02 9 2.3 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12737 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12737 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 3.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12737 'WTPTA1' 1 26 176 27.75 2.84 0.4 0.3 27 0 10 -10 /
  12737 'WTTQA1' 1 1 1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12737 'WTARA1' 1 0.007 0 /
  12737 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.5 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12739 'GENROU' 1 3.55 0.04 0.83 0.05 5 0 1.57 1.54 0.15 0.59 0.14 0.11 0.06 0.36 /
  12739 'EXST1' 1 0 0.1 -0.1 1 10 72 0.06 5 -5 0.15 0 1 /
  12739 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.5 1.09 0.08 0.22 0 0 3 2.48 0.83 1 0 1 -1 0 0.01 10 0.1 156.7 0 4 5 99 -99 /
  12739 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12740 'GENROU' 1 6.03 0.04 0.44 0.04 5 0 2.02 1.9 0.31 0.73 0.3 0.23 0.11 0.46 /
  12740 'ESST4B' 1 0 7.5 7.5 1 -0.87 0.01667 1 0 99 -99 0 5.16 0 11.63 0.1 0 0 /
  12740 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.01 1.37 0 1 1 0.15 0.39 1.11 0.1 0.16 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 155.6 0 3 6 99 -99 /
  12740 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12741 'GENROU' 1 5.97 0.02 0.52 0.06 5 0 1.97 1.86 0.52 0.92 0.44 0.35 0.1 0.44 /
  12741 'ESST4B' 1 0 7.12 7.12 1 -0.87 0.01667 1 0 99 -99 0 6.83 0 11.63 0.13 0 0 /
  12741 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.85 1.17 0 1 1 0.15 0.33 1.15 0.13 0.17 0 0 3 1.81 0.6 1 0 1 -1 0 0.01 10 0.1 94.4 0 1 1 99 -99 /
  12741 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12742 'GENROU' 1 4.66 0.06 0.38 0.06 5 0 1.84 1.76 0.49 0.9 0.32 0.25 0.16 0.56 /
  12742 'ESST4B' 1 0 5.81 5.81 1 -0.87 0.01667 1 0 99 -99 0 4.83 0 11.63 0.1 0 0 /
  12742 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.24 1.14 0.12 0.35 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 5 99 -99 /
  12742 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.042384 0.010768 0.042384 0.010768 0.1 -0.1 /
  12742 'GENROU' 2 3.85 0.04 0.6 0.06 5 0 1.49 1.47 0.15 0.43 0.11 0.08 0.17 0.58 /
  12742 'EXST1' 2 0 0.1 -0.1 1 8.93 80 0.19 5 -5 0.16 0 1 /
  12742 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 4.39 0.75 0 1 1 0.15 0.48 1.16 0.14 0.23 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 6 99 -99 /
  12742 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.467501 0.21673 0.467501 0.21673 0.1 -0.1 /
  12742 'GENROU' 3 4.14 0.02 0.47 0.05 5 0 2.03 1.91 0.14 0.58 0.12 0.09 0.17 0.58 /
  12742 'EXST1' 3 0 0.1 -0.1 1 9.57 145 0.07 5 -5 0.12 0 1 /
  12742 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 6.19 1.06 0 1 1 0.15 0.24 1.11 0.1 0.35 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12742 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12742 'GENROU' 4 5.7 0.04 0.99 0.04 5 0 1.83 1.75 0.43 0.84 0.33 0.26 0.11 0.46 /
  12742 'EXST1' 4 0 0.1 -0.1 1 8.79 82 0.18 5 -5 0.12 0 1 /
  12742 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 7.7 1.32 0 1 1 0.15 0.49 1.16 0.14 0.16 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 6 99 -99 /
  12742 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12742 'GENROU' 5 4.18 0.03 0.97 0.05 5 0 1.92 1.82 0.36 0.78 0.3 0.23 0.13 0.5 /
  12742 'ESST4B' 5 0 6.74 6.74 1 -0.87 0.01667 1 0 99 -99 0 4.48 0 11.63 0.13 0 0 /
  12742 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 7.69 1.31 0 1 1 0.15 0.37 1.19 0.16 0.2 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12742 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12742 'GENROU' 6 5.31 0.02 0.82 0.05 5 0 2.48 2.27 0.48 0.89 0.44 0.35 0.14 0.52 /
  12742 'EXST1' 6 0 0.1 -0.1 1 9.36 143 0.08 5 -5 0.11 0 1 /
  12742 'GGOV1' 6 1 0 0.05 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.39 1.1 0.09 0.44 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12742 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12742 'GENROU' 7 4.79 0.04 0.8 0.07 5 0 2.01 1.89 0.43 0.84 0.4 0.31 0.13 0.5 /
  12742 'EXST1' 7 0 0.1 -0.1 1 8.47 152 0.06 5 -5 0.08 0 1 /
  12742 'GGOV1' 7 1 0 0.03 1 0.05 -0.05 5.92 1.01 0 1 1 0.15 0.35 1.12 0.11 0.26 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 6 99 -99 /
  12742 'PSS2A' 7 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12742 'GENROU' 8 5.26 0.05 0.65 0.05 5 0 2.42 2.22 0.24 0.67 0.16 0.12 0.15 0.54 /
  12742 'ESST4B' 8 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 5.01 0 11.63 0.12 0 0 /
  12742 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 8.99 1.54 0 1 1 0.15 0.22 1.12 0.11 0.18 0 0 3 1.44 0.48 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12742 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12743 'GENROU' 1 3.72 0.05 0.68 0.07 5 0 2.14 2 0.55 0.95 0.4 0.31 0.07 0.38 /
  12743 'EXST1' 1 0 0.1 -0.1 1 8.79 204 0.03 5 -5 0.12 0 1 /
  12743 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.69 1.14 0 1 1 0.15 0.42 1.16 0.14 0.23 0 0 3 1.33 0.44 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12743 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 1 0.2 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 /
  12743 'GENROU' 2 3.36 0.03 0.87 0.04 5 0 1.98 1.87 0.46 0.87 0.32 0.25 0.15 0.54 /
  12743 'EXST1' 2 0 0.1 -0.1 1 8.49 67 0.17 5 -5 0.16 0 1 /
  12743 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.38 1.14 0.12 0.17 0 0 3 1.6 0.53 1 0 1 -1 0 0.01 10 0.1 49.4 0 1 1 99 -99 /
  12743 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 1.76028 0.05756 1.76028 0.05756 0.1 -0.1 /
  12743 'GENROU' 3 3.49 0.05 0.32 0.07 5 0 2.18 2.03 0.47 0.88 0.39 0.31 0.07 0.38 /
  12743 'ESST4B' 3 0 3.03 3.03 1 -0.87 0.01667 1 0 99 -99 0 5.41 0 11.63 0.1 0 0 /
  12743 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 3.62 0.62 0 1 1 0.15 0.39 1.18 0.15 0.46 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12743 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 1 0.605008 0.167471 0.605008 0.167471 0.1 -0.1 /
  12743 'GENROU' 4 5.82 0.02 1.01 0.06 5 0 2.3 2.13 0.61 1 0.49 0.39 0.11 0.46 /
  12743 'ESST4B' 4 0 6.43 6.43 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.1 0 0 /
  12743 'GGOV1' 4 1 0 0.03 1 0.05 -0.05 7.9 1.35 0 1 1 0.15 0.32 1.2 0.17 0.2 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12743 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 /
  12743 'GENROU' 5 4.35 0.03 0.38 0.04 5 0 1.46 1.45 0.31 0.73 0.23 0.18 0.16 0.56 /
  12743 'EXST1' 5 0 0.1 -0.1 1 8.12 80 0.18 5 -5 0.08 0 1 /
  12743 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 8.81 1.51 0 1 1 0.15 0.44 1.1 0.09 0.12 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12743 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 1.40673 0.072026 1.40673 0.072026 0.1 -0.1 /
  12743 'GENROU' 6 4.91 0.04 0.43 0.07 5 0 1.55 1.52 0.37 0.79 0.3 0.23 0.17 0.58 /
  12743 'ESST4B' 6 0 6.32 6.32 1 -0.87 0.01667 1 0 99 -99 0 4.9 0 11.63 0.07 0 0 /
  12743 'GGOV1' 6 1 0 0.03 1 0.05 -0.05 6.12 1.05 0 1 1 0.15 0.32 1.11 0.1 0.14 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 49.4 0 4 5 99 -99 /
  12743 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 /
  12743 'GENROU' 7 4.95 0.03 0.66 0.08 5 0 2.38 2.19 0.54 0.94 0.41 0.32 0.11 0.46 /
  12743 'ESST4B' 7 0 5.11 5.11 1 -0.87 0.01667 1 0 99 -99 0 5.02 0 11.63 0.11 0 0 /
  12743 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.31 1.19 0.16 0.19 0 0 3 1.96 0.65 1 0 1 -1 0 0.01 10 0.1 49.4 0 3 5 99 -99 /
  12743 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.540383 0.187499 0.540383 0.187499 0.1 -0.1 /
  12743 'GENROU' 8 5.33 0.03 0.83 0.04 5 0 2.44 2.24 0.56 0.96 0.45 0.35 0.09 0.42 /
  12743 'ESST4B' 8 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.45 0 11.63 0.09 0 0 /
  12743 'GGOV1' 8 1 0 0.03 1 0.05 -0.05 5.66 0.97 0 1 1 0.15 0.37 1.11 0.1 0.29 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 49.4 0 2 4 99 -99 /
  12743 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 /
  12745 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12745 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12745 'WTPTA1' 1 26 161 24.66 1.76 0.43 0.3 27 0 10 -10 /
  12745 'WTTQA1' 1 1 1.7 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12745 'WTARA1' 1 0.007 0 /
  12745 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.6 0 1.4 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12748 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12748 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12748 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12750 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12750 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12750 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12753 'REGCA1' SD 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12753 'REECA1' SD 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12753 'WTPTA1' SD 29 170 15.72 2.2 0.85 0.3 27 0 10 -10 /
  12753 'WTTQA1' SD 1 1.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12753 'WTARA1' SD 0.007 0 /
  12753 'REPCA1' SD 0 0 0 0 1 1 0 0.02 8 1.8 0 1.94 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12756 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12756 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 3.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12756 'WTPTA1' 1 27 104 20.73 2.45 0.47 0.3 27 0 10 -10 /
  12756 'WTTQA1' 1 1 1.3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12756 'WTARA1' 1 0.007 0 /
  12756 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 1.3 0 1.46 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12758 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12758 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12758 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12760 'GENROU' 83 3.16 0.03 1.17 0.04 5 0 1.99 1.88 0.49 0.9 0.43 0.34 0.06 0.36 /
  12760 'ESST4B' 83 0 2.81 2.81 1 -0.87 0.01667 1 0 99 -99 0 4.62 0 11.63 0.14 0 0 /
  12760 'GGOV1' 83 1 0 0.03 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.45 1.09 0.08 0.25 0 0 3 1.09 0.36 1 0 1 -1 0 0.01 10 0.1 67.8 0 3 5 99 -99 /
  12760 'PSS2A' 83 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12761 'GENROU' 1 5.71 0.02 0.72 0.07 5 0 1.55 1.52 0.27 0.7 0.2 0.16 0.14 0.52 /
  12761 'EXST1' 1 0 0.1 -0.1 1 9.73 111 0.08 5 -5 0.11 0 1 /
  12761 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.85 0.83 0 1 1 0.15 0.33 1.25 0.2 0.19 0 0 3 2.61 0.87 1 0 1 -1 0 0.01 10 0.1 60 0 4 5 99 -99 /
  12761 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12761 'GENROU' 2 6.41 0.05 0.88 0.04 5 0 2.19 2.04 0.29 0.72 0.16 0.12 0.14 0.52 /
  12761 'ESST4B' 2 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 6.91 0 11.63 0.08 0 0 /
  12761 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 8.23 1.41 0 1 1 0.15 0.25 1.15 0.13 0.35 0 0 3 1.01 0.34 1 0 1 -1 0 0.01 10 0.1 60 0 2 4 99 -99 /
  12761 'PSS2A' 2 1 0 3 0 5 1 3 3 0 3 0 3 0.3 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12761 'GENROU' 3 4.88 0.03 1.13 0.08 5 0 2.16 2.01 0.46 0.87 0.37 0.29 0.15 0.54 /
  12761 'ESST4B' 3 0 5.44 5.44 1 -0.87 0.01667 1 0 99 -99 0 6.36 0 11.63 0.13 0 0 /
  12761 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.33 1.15 0.13 0.45 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 60 0 3 6 99 -99 /
  12761 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12761 'GENROU' 4 5.67 0.05 0.33 0.07 5 0 2.41 2.22 0.66 1.05 0.48 0.38 0.08 0.4 /
  12761 'EXST1' 4 0 0.1 -0.1 1 8.43 316 0.08 5 -5 0.13 0 1 /
  12761 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 3.12 0.53 0 1 1 0.15 0.26 1.22 0.18 0.44 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 60 0 4 5 99 -99 /
  12761 'PSS2A' 4 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 9 0.072691 0.008376 0.072691 0.008376 0.1 -0.1 /
  12761 'GENROU' 5 4.34 0.04 1.36 0.06 5 0 1.5 1.48 0.34 0.76 0.27 0.21 0.18 0.6 /
  12761 'ESST4B' 5 0 5.63 5.63 1 -0.87 0.01667 1 0 99 -99 0 5.58 0 11.63 0.09 0 0 /
  12761 'GGOV1' 5 1 0 0.03 1 0.05 -0.05 7.04 1.2 0 1 1 0.15 0.45 1.22 0.18 0.17 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 60 0 4 5 99 -99 /
  12761 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12761 'GENROU' 6 3.33 0.06 0.53 0.05 5 0 2.06 1.93 0.49 0.9 0.44 0.35 0.11 0.46 /
  12761 'EXST1' 6 0 0.1 -0.1 1 8.11 102 0.04 5 -5 0.13 0 1 /
  12761 'GGOV1' 6 1 0 0.03 1 0.05 -0.05 7.68 1.31 0 1 1 0.15 0.23 1.2 0.17 0.14 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 60 0 4 5 99 -99 /
  12761 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.031424 0.012754 0.031424 0.012754 0.1 -0.1 /
  12764 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12764 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8.6 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12764 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.7 0 1.91 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12766 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12766 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12766 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12769 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12769 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 5.8 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12769 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.9 0 1.89 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12771 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12771 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12771 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12773 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12773 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.2 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12773 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12773 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12773 'WTARA1' 1 0.007 0 /
  12773 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12775 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12775 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12775 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 3.5 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12776 'GENROU' 2 3.58 0.05 0.5 0.05 5 0 2.21 2.05 0.18 0.62 0.16 0.12 0.15 0.54 /
  12776 'ESST4B' 2 0 7.1 7.1 1 -0.87 0.01667 1 0 99 -99 0 4.32 0 11.63 0.11 0 0 /
  12776 'IEEEG1' 2 0 0 14 1 1 0.16 1 -10 1 0 0.16 1 0 1 0 0 1 0 0 1 0 0 /
  12776 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12777 'GENROU' 1 5.32 0.04 0.88 0.07 5 0 2.4 2.21 0.58 0.98 0.5 0.39 0.17 0.58 /
  12777 'ESST4B' 1 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 5.83 0 11.63 0.09 0 0 /
  12777 'IEEEG1' 1 0 0 15 1 1 0.18 1 -10 1 0 0.15 1 0 1 0 0 1 0 0 1 0 0 /
  12777 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.049875 0.008348 0.049875 0.008348 0.1 -0.1 /
  12779 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12779 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12779 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12785 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12785 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12785 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12789 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12789 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9.8 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12789 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.4 0 1.8 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12790 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12790 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.4 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12790 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.6 0 1.47 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12792 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12792 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14 1.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12792 'WTPTA1' 1 25 132 21.53 1.9 0.41 0.3 27 0 10 -10 /
  12792 'WTTQA1' 1 1 2 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12792 'WTARA1' 1 0.007 0 /
  12792 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.2 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12794 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12794 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12794 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12794 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12794 'WTARA1' 1 0.007 0 /
  12794 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12797 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12797 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12797 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12797 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12797 'WTARA1' 1 0.007 0 /
  12797 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12799 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12799 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12799 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12799 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12799 'WTARA1' 1 0.007 0 /
  12799 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12800 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12800 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9 3.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12800 'WTPTA1' 1 26 153 13.68 1.6 0.41 0.3 27 0 10 -10 /
  12800 'WTTQA1' 1 1 1.2 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12800 'WTARA1' 1 0.007 0 /
  12800 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.2 0 1.92 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12802 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12802 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 3.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12802 'WTPTA1' 2 26 102 16.63 1.25 0.67 0.3 27 0 10 -10 /
  12802 'WTTQA1' 2 1 2 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12802 'WTARA1' 2 0.007 0 /
  12802 'REPCA1' 2 0 0 0 0 1 1 0 0.02 2 3.5 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12805 'GENROU' 1 5.46 0.04 1.07 0.05 5 0 2.3 2.13 0.43 0.84 0.32 0.25 0.05 0.34 /
  12805 'ESST4B' 1 0 6.54 6.54 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.1 0 0 /
  12805 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.06 0.69 0 1 1 0.15 0.37 1.2 0.17 0.38 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 166.7 0 3 6 99 -99 /
  12805 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.066983 0.012968 0.066983 0.012968 0.1 -0.1 /
  12806 'GENROU' 1 3.95 0.02 1.41 0.07 5 0 2.41 2.22 0.65 1.04 0.51 0.4 0.16 0.56 /
  12806 'ESST4B' 1 0 6.11 6.11 1 -0.87 0.01667 1 0 99 -99 0 6.14 0 11.63 0.13 0 0 /
  12806 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.46 1.18 0.15 0.47 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 166.7 0 3 6 99 -99 /
  12806 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.085473 0.005717 0.085473 0.005717 0.1 -0.1 /
  12809 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12809 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12809 'WTPTA1' 1 29 130 23.1 2.29 0.69 0.3 27 0 10 -10 /
  12809 'WTTQA1' 1 1 1.6 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12809 'WTARA1' 1 0.007 0 /
  12809 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.1 0 1.11 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12812 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12812 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12812 'WTPTA1' 1 28 146 15.51 1.43 0.3 0.3 27 0 10 -10 /
  12812 'WTTQA1' 1 1 2.2 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12812 'WTARA1' 1 0.007 0 /
  12812 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.7 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12815 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12815 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 13 2.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12815 'WTPTA1' 1 26 121 14.55 1.67 0.85 0.3 27 0 10 -10 /
  12815 'WTTQA1' 1 1 2.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12815 'WTARA1' 1 0.007 0 /
  12815 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 2.4 0 1.07 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12818 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12818 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 4.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12818 'WTPTA1' 1 26 164 20.29 1.57 0.6 0.3 27 0 10 -10 /
  12818 'WTTQA1' 1 1 1.9 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12818 'WTARA1' 1 0.007 0 /
  12818 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 2.4 0 1.34 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12821 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12821 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12821 'WTPTA1' 1 29 123 17.39 2.16 0.13 0.3 27 0 10 -10 /
  12821 'WTTQA1' 1 1 2.5 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12821 'WTARA1' 1 0.007 0 /
  12821 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 2.9 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12824 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12824 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12824 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12827 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12827 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12827 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12827 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12827 'WTARA1' 1 0.007 0 /
  12827 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12828 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12828 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12828 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12830 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12830 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12830 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12830 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12830 'WTARA1' 1 0.007 0 /
  12830 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12833 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12833 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.8 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12833 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 4.2 0 1.71 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12839 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12839 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12839 'WTPTA1' 1 29 179 28.66 2.49 0.68 0.3 27 0 10 -10 /
  12839 'WTTQA1' 1 1 1.1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12839 'WTARA1' 1 0.007 0 /
  12839 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.5 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12841 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12841 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12841 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12841 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12841 'WTARA1' 1 0.007 0 /
  12841 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12844 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12844 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12844 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12844 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12844 'WTARA1' 1 0.007 0 /
  12844 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12845 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12845 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.1 4.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12845 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12845 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12845 'WTARA1' 1 0.007 0 /
  12845 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.4 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12848 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12848 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 3.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12848 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12848 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12848 'WTARA1' 1 0.007 0 /
  12848 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 3.9 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12849 'GENROU' 1 6.45 0.03 0.83 0.06 5 0 2.11 1.97 0.33 0.75 0.32 0.25 0.09 0.42 /
  12849 'ESST4B' 1 0 7.33 7.33 1 -0.87 0.01667 1 0 99 -99 0 6.26 0 11.63 0.12 0 0 /
  12849 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.96 1.36 0 1 1 0.15 0.21 1.2 0.17 0.25 0 0 3 2.53 0.84 1 0 1 -1 0 0.01 10 0.1 159 0 4 5 99 -99 /
  12849 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12850 'GENROU' 1 3.86 0.05 0.75 0.05 5 0 1.65 1.6 0.37 0.79 0.25 0.19 0.13 0.5 /
  12850 'ESST4B' 1 0 4.56 4.56 1 -0.87 0.01667 1 0 99 -99 0 6.46 0 11.63 0.09 0 0 /
  12850 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.67 1.14 0 1 1 0.15 0.49 1.15 0.13 0.13 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 159 0 1 1 99 -99 /
  12850 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12853 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12853 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9.5 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12853 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 4.7 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12856 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12856 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11 3.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12856 'WTPTA1' 1 26 108 23.61 2.35 0.83 0.3 27 0 10 -10 /
  12856 'WTTQA1' 1 1 1.9 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12856 'WTARA1' 1 0.007 0 /
  12856 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.9 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12859 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12859 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12.2 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12859 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12859 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12859 'WTARA1' 1 0.007 0 /
  12859 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.9 0 1.77 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12861 'GENROU' 1 5.45 0.02 0.39 0.04 5 0 2.48 2.27 0.65 1.04 0.49 0.39 0.09 0.42 /
  12861 'ESST4B' 1 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 5.24 0 11.63 0.13 0 0 /
  12861 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.2 0.55 0 1 1 0.15 0.45 1.12 0.11 0.17 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 49.6 0 2 4 99 -99 /
  12861 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 3 0.058887 0.008905 0.058887 0.008905 0.1 -0.1 /
  12861 'GENROU' 2 5.74 0.04 0.6 0.04 5 0 1.73 1.67 0.33 0.75 0.2 0.16 0.1 0.44 /
  12861 'ESST4B' 2 0 6.76 6.76 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.09 0 0 /
  12861 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 4.1 0.7 0 1 1 0.15 0.34 1.23 0.19 0.33 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 49.6 0 5 5 99 -99 /
  12861 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 3 0.028094 0.016245 0.028094 0.016245 0.1 -0.1 /
  12861 'GENROU' 3 6.26 0.02 1.25 0.05 5 0 1.9 1.8 0.47 0.88 0.3 0.23 0.05 0.34 /
  12861 'EXST1' 3 0 0.1 -0.1 1 9.67 289 0.06 5 -5 0.14 0 1 /
  12861 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 3.77 0.64 0 1 1 0.15 0.4 1.18 0.15 0.2 0 0 3 2.48 0.83 1 0 1 -1 0 0.01 10 0.1 49.6 0 2 4 99 -99 /
  12861 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 3 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12861 'GENROU' 4 4.97 0.02 1.3 0.08 5 0 2.13 1.99 0.24 0.67 0.17 0.13 0.05 0.34 /
  12861 'ESST4B' 4 0 7.04 7.04 1 -0.87 0.01667 1 0 99 -99 0 6.5 0 11.63 0.09 0 0 /
  12861 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 6.38 1.09 0 1 1 0.15 0.34 1.16 0.14 0.3 0 0 3 1.4 0.47 1 0 1 -1 0 0.01 10 0.1 49.6 0 2 4 99 -99 /
  12861 'PSS2A' 4 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 3 0.108145 0.005996 0.108145 0.005996 0.1 -0.1 /
  12861 'GENROU' 5 5.11 0.03 0.48 0.06 5 0 2.24 2.08 0.38 0.8 0.3 0.23 0.11 0.46 /
  12861 'ESST4B' 5 0 5.79 5.79 1 -0.87 0.01667 1 0 99 -99 0 6.86 0 11.63 0.11 0 0 /
  12861 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.37 1.22 0.18 0.17 0 0 3 2.49 0.83 1 0 1 -1 0 0.01 10 0.1 49.6 0 3 6 99 -99 /
  12861 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 3 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12861 'GENROU' 6 4.86 0.04 1.3 0.06 5 0 1.49 1.47 0.37 0.79 0.29 0.23 0.13 0.5 /
  12861 'ESST4B' 6 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 4.31 0 11.63 0.09 0 0 /
  12861 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 6.57 1.12 0 1 1 0.15 0.47 1.14 0.12 0.21 0 0 3 2.61 0.87 1 0 1 -1 0 0.01 10 0.1 49.6 0 3 6 99 -99 /
  12861 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 3 0.023234 0.01725 0.023234 0.01725 0.1 -0.1 /
  12862 'GENROU' 1 6.36 0.05 0.33 0.07 5 0 2.39 2.2 0.57 0.97 0.46 0.36 0.05 0.34 /
  12862 'EXST1' 1 0 0.1 -0.1 1 9.79 365 0.02 5 -5 0.1 0 1 /
  12862 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.21 1.23 0.19 0.19 0 0 3 2.63 0.88 1 0 1 -1 0 0.01 10 0.1 49.6 0 4 5 99 -99 /
  12862 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12862 'GENROU' 2 3.03 0.04 0.75 0.05 5 0 2.1 1.97 0.56 0.96 0.43 0.34 0.15 0.54 /
  12862 'ESST4B' 2 0 5.51 5.51 1 -0.87 0.01667 1 0 99 -99 0 5.13 0 11.63 0.09 0 0 /
  12862 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 6.61 1.13 0 1 1 0.15 0.32 1.1 0.09 0.24 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 49.6 0 1 1 99 -99 /
  12862 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.038457 0.010421 0.038457 0.010421 0.1 -0.1 /
  12862 'GENROU' 3 4.52 0.04 1.03 0.07 5 0 2.26 2.1 0.59 0.99 0.5 0.39 0.09 0.42 /
  12862 'ESST4B' 3 0 6.22 6.22 1 -0.87 0.01667 1 0 99 -99 0 6.39 0 11.63 0.11 0 0 /
  12862 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.25 1.22 0.18 0.29 0 0 3 2.94 0.98 1 0 1 -1 0 0.01 10 0.1 49.6 0 4 5 99 -99 /
  12862 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 1 0.2 9 0.029041 0.013976 0.029041 0.013976 0.1 -0.1 /
  12862 'GENROU' 4 3.93 0.04 0.93 0.05 5 0 2.01 1.89 0.43 0.84 0.26 0.2 0.15 0.54 /
  12862 'ESST4B' 4 0 6.07 6.07 1 -0.87 0.01667 1 0 99 -99 0 4.37 0 11.63 0.1 0 0 /
  12862 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.47 1.18 0.15 0.15 0 0 3 1.73 0.58 1 0 1 -1 0 0.01 10 0.1 49.6 0 3 5 99 -99 /
  12862 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.033633 0.015592 0.033633 0.015592 0.1 -0.1 /
  12862 'GENROU' 5 4.39 0.03 1.4 0.07 5 0 1.98 1.87 0.36 0.78 0.29 0.23 0.05 0.34 /
  12862 'ESST4B' 5 0 4.21 4.21 1 -0.87 0.01667 1 0 99 -99 0 5.34 0 11.63 0.07 0 0 /
  12862 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 6.23 1.06 0 1 1 0.15 0.49 1.14 0.12 0.33 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 49.6 0 4 5 99 -99 /
  12862 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12862 'GENROU' 6 4.76 0.05 0.97 0.04 5 0 2.05 1.93 0.18 0.62 0.12 0.09 0.08 0.4 /
  12862 'EXST1' 6 0 0.1 -0.1 1 9.55 210 0.05 5 -5 0.13 0 1 /
  12862 'GGOV1' 6 1 0 0.03 1 0.05 -0.05 3.8 0.65 0 1 1 0.15 0.28 1.25 0.2 0.21 0 0 3 1.33 0.44 1 0 1 -1 0 0.01 10 0.1 49.6 0 3 5 99 -99 /
  12862 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12864 'GENROU' 1 3.74 0.04 1.27 0.05 5 0 1.67 1.62 0.31 0.73 0.28 0.22 0.16 0.56 /
  12864 'EXST1' 1 0 0.1 -0.1 1 9.56 100 0.15 5 -5 0.18 0 1 /
  12864 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.44 0.59 0 1 1 0.15 0.32 1.16 0.14 0.25 0 0 3 1.37 0.46 1 0 1 -1 0 0.01 10 0.1 181.1 0 2 4 99 -99 /
  12864 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12865 'GENROU' 1 5.83 0.06 1.3 0.06 5 0 1.7 1.64 0.43 0.84 0.27 0.21 0.17 0.58 /
  12865 'ESST4B' 1 0 6.44 6.44 1 -0.87 0.01667 1 0 99 -99 0 4.91 0 11.63 0.11 0 0 /
  12865 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.24 0.72 0 1 1 0.15 0.32 1.09 0.08 0.3 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 115.6 0 3 5 99 -99 /
  12865 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12868 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12868 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12868 'WTPTA1' 1 29 116 22.89 1.34 0.03 0.3 27 0 10 -10 /
  12868 'WTTQA1' 1 1 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12868 'WTARA1' 1 0.007 0 /
  12868 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.5 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12870 'GENROU' 1 4.73 0.04 1.22 0.05 5 0 1.66 1.61 0.26 0.69 0.22 0.17 0.09 0.42 /
  12870 'ESST4B' 1 0 5.39 5.39 1 -0.87 0.01667 1 0 99 -99 0 5.16 0 11.63 0.14 0 0 /
  12870 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.29 1.11 0.1 0.41 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 76.7 0 4 5 99 -99 /
  12870 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12871 'GENROU' 1 3.38 0.04 0.64 0.05 5 0 2.06 1.93 0.46 0.87 0.35 0.27 0.17 0.58 /
  12871 'ESST4B' 1 0 5.74 5.74 1 -0.87 0.01667 1 0 99 -99 0 5.16 0 11.63 0.11 0 0 /
  12871 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.01 1.03 0 1 1 0.15 0.23 1.1 0.09 0.4 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 73.3 0 5 5 99 -99 /
  12871 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12872 'GENROU' 1 6.07 0.03 0.33 0.06 5 0 1.97 1.86 0.15 0.59 0.11 0.08 0.08 0.4 /
  12872 'ESST4B' 1 0 7.32 7.32 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.13 0 0 /
  12872 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.79 0.82 0 1 1 0.15 0.37 1.23 0.19 0.12 0 0 3 1.09 0.36 1 0 1 -1 0 0.01 10 0.1 73.3 0 3 6 99 -99 /
  12872 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12873 'GENROU' ST 5.03 0.06 0.37 0.05 5 0 2.45 2.25 0.62 1.01 0.48 0.38 0.13 0.5 /
  12873 'EXST1' ST 0 0.1 -0.1 1 8.29 214 0.11 5 -5 0.15 0 1 /
  12873 'GGOV1' ST 1 0 0.05 1 0.05 -0.05 5.5 0.94 0 1 1 0.15 0.34 1.16 0.14 0.16 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 68.9 0 2 4 99 -99 /
  12873 'PSS2A' ST 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12875 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12875 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.6 4.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12875 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.9 0 1.81 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12878 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12878 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12878 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12884 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12884 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12884 'WTPTA1' 1 26 150 12.5 2.4 0.27 0.3 27 0 10 -10 /
  12884 'WTTQA1' 1 1 2.3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12884 'WTARA1' 1 0.007 0 /
  12884 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.1 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12887 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12887 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12887 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12887 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12887 'WTARA1' 1 0.007 0 /
  12887 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12890 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12890 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.3 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12890 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.7 0 1.24 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12892 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12892 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.1 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12892 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 2.6 0 1.82 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12895 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12895 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12.1 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12895 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.3 0 1.27 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12899 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12899 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12899 'WTPTA1' 1 27 143 29.92 1.65 0.92 0.3 27 0 10 -10 /
  12899 'WTTQA1' 1 1 1.7 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12899 'WTARA1' 1 0.007 0 /
  12899 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 3.7 0 1.61 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12902 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12902 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12902 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12904 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12904 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.2 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12904 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 3.1 0 1.94 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12907 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12907 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12907 'WTPTA1' 1 27 170 28.49 1.84 0.95 0.3 27 0 10 -10 /
  12907 'WTTQA1' 1 1 1.6 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12907 'WTARA1' 1 0.007 0 /
  12907 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 1.2 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12908 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12908 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12908 'WTPTA1' 1 29 141 30 2.55 0.95 0.3 27 0 10 -10 /
  12908 'WTTQA1' 1 1 3 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12908 'WTARA1' 1 0.007 0 /
  12908 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 2.7 0 1.3 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12909 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12909 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14.7 3.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12909 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 3.8 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12911 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12911 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.2 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12911 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 2.7 0 1.92 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12913 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12913 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8.3 4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12913 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.1 0 1.68 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12915 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12915 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.8 3.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12915 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.5 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12917 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12917 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 4.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12917 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.9 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12919 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12919 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 8.1 3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12919 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 1.3 0 1.96 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12920 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12920 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12920 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12921 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12921 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12921 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12924 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12924 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.6 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12924 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 1.8 0 1.91 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12925 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12925 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12925 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12927 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12927 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.1 4.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12927 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 2 0 1.5 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12929 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12929 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.5 4.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12929 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.2 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12930 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12930 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 1.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12930 'WTPTA1' 1 30 174 20.08 2.05 0.99 0.3 27 0 10 -10 /
  12930 'WTTQA1' 1 1 1 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12930 'WTARA1' 1 0.007 0 /
  12930 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.7 0 1.29 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12931 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12931 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12931 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12931 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12931 'WTARA1' 1 0.007 0 /
  12931 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12932 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12932 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12932 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12933 'GENROU' 1 3.55 0.02 0.83 0.07 5 0 1.89 1.8 0.43 0.84 0.33 0.26 0.12 0.48 /
  12933 'ESST4B' 1 0 7.25 7.25 1 -0.87 0.01667 1 0 99 -99 0 4.64 0 11.63 0.1 0 0 /
  12933 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.98 1.19 0 1 1 0.15 0.4 1.22 0.18 0.28 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 86.7 0 3 5 99 -99 /
  12933 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12934 'GENROU' 1 5.73 0.04 1.3 0.07 5 0 1.72 1.66 0.15 0.59 0.13 0.1 0.09 0.42 /
  12934 'EXST1' 1 0 0.1 -0.1 1 8.45 157 0.12 5 -5 0.11 0 1 /
  12934 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.07 1.04 0 1 1 0.15 0.49 1.18 0.15 0.31 0 0 3 1.33 0.44 1 0 1 -1 0 0.01 10 0.1 83.3 0 3 5 99 -99 /
  12934 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12936 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12936 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12936 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12936 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12936 'WTARA1' 1 0.007 0 /
  12936 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12938 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12938 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 14 4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12938 'WTPTA1' 1 27 133 23.62 3 0.55 0.3 27 0 10 -10 /
  12938 'WTTQA1' 1 1 1.8 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12938 'WTARA1' 1 0.007 0 /
  12938 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.6 0 1.14 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12940 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12940 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9 4.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12940 'WTPTA1' 1 29 166 19.87 1.63 0.9 0.3 27 0 10 -10 /
  12940 'WTTQA1' 1 1 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12940 'WTARA1' 1 0.007 0 /
  12940 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.8 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12941 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12941 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12 3.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12941 'WTPTA1' 1 27 159 23.05 2.98 0.96 0.3 27 0 10 -10 /
  12941 'WTTQA1' 1 1 1.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12941 'WTARA1' 1 0.007 0 /
  12941 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.2 0 1.77 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12943 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12943 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12943 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12946 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12946 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12946 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12947 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12947 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.4 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12947 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 3.5 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12949 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12949 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.5 4.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12949 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.8 0 1.34 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12950 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12950 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 14.3 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12950 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 4.9 0 1.45 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12952 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12952 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.3 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12952 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.9 0 1.39 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12954 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12954 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 13.3 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12954 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1 0 1.29 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12956 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12956 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 10 1.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12956 'WTPTA1' 1 26 131 19.51 1.01 0.3 0.3 27 0 10 -10 /
  12956 'WTTQA1' 1 1 1.5 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12956 'WTARA1' 1 0.007 0 /
  12956 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.2 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12957 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12957 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12957 'WTPTA1' 1 26 138 16.78 1.03 0.13 0.3 27 0 10 -10 /
  12957 'WTTQA1' 1 1 1.3 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12957 'WTARA1' 1 0.007 0 /
  12957 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 3.2 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12958 'GENROU' 1 4.9 0.05 1.4 0.06 5 0 1.42 1.42 0.17 0.61 0.12 0.09 0.12 0.48 /
  12958 'ESST4B' 1 0 5.28 5.28 1 -0.87 0.01667 1 0 99 -99 0 5.8 0 11.63 0.09 0 0 /
  12958 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.29 1.15 0.13 0.42 0 0 3 2.23 0.74 1 0 1 -1 0 0.01 10 0.1 84.4 0 3 5 99 -99 /
  12958 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12959 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12959 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12959 'WTPTA1' 1 29 148 28.55 2.87 0.13 0.3 27 0 10 -10 /
  12959 'WTTQA1' 1 1 2.8 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12959 'WTARA1' 1 0.007 0 /
  12959 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3.1 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12960 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12960 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 15 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12960 'WTPTA1' 1 26 118 15.97 2.92 0.89 0.3 27 0 10 -10 /
  12960 'WTTQA1' 1 1 2.3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12960 'WTARA1' 1 0.007 0 /
  12960 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12961 'GENROU' 6 5.94 0.03 0.43 0.07 5 0 1.68 1.63 0.27 0.7 0.21 0.16 0.12 0.48 /
  12961 'EXST1' 6 0 0.1 -0.1 1 9.02 102 0.08 5 -5 0.16 0 1 /
  12961 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.39 1.16 0.14 0.17 0 0 3 2.11 0.7 1 0 1 -1 0 0.01 10 0.1 261.1 0 4 5 99 -99 /
  12961 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12963 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12963 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12963 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12963 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12963 'WTARA1' 1 0.007 0 /
  12963 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12964 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12964 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12964 'WTPTA1' 1 28 168 16.1 1.1 0.89 0.3 27 0 10 -10 /
  12964 'WTTQA1' 1 1 2.5 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12964 'WTARA1' 1 0.007 0 /
  12964 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.3 0 1.62 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12966 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12966 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.4 4.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12966 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12966 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12966 'WTARA1' 1 0.007 0 /
  12966 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.8 0 1.92 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12967 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12967 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12967 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12968 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12968 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12.1 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12968 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1.7 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12971 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12971 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.4 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12971 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12971 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12971 'WTARA1' 1 0.007 0 /
  12971 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.2 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12973 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12973 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12973 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12977 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12977 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12977 'WTPTA1' 1 27 175 25.52 1.75 0.45 0.3 27 0 10 -10 /
  12977 'WTTQA1' 1 1 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12977 'WTARA1' 1 0.007 0 /
  12977 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.5 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12979 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12979 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12979 'WTPTA1' 1 28 156 20.66 1.07 0.35 0.3 27 0 10 -10 /
  12979 'WTTQA1' 1 1 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12979 'WTARA1' 1 0.007 0 /
  12979 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3.8 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12981 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12981 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.8 4.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12981 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.9 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12983 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12983 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12983 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12985 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12985 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.9 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12985 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12985 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12985 'WTARA1' 1 0.007 0 /
  12985 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.8 0 1.64 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12987 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12987 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.8 3.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12987 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.2 0 1.53 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12988 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12988 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12988 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12990 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12990 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12990 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  12990 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  12990 'WTARA1' 1 0.007 0 /
  12990 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12992 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12992 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12992 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  12994 'GENROU' 1 3.75 0.06 0.55 0.05 5 0 1.51 1.49 0.32 0.74 0.31 0.24 0.08 0.4 /
  12994 'ESST4B' 1 0 5.99 5.99 1 -0.87 0.01667 1 0 99 -99 0 6.23 0 11.63 0.07 0 0 /
  12994 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.96 0.51 0 1 1 0.15 0.48 1.15 0.13 0.14 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 55.6 0 1 1 99 -99 /
  12994 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  12995 'GENROU' 1 6.59 0.02 1.32 0.08 5 0 2.31 2.14 0.49 0.9 0.41 0.32 0.07 0.38 /
  12995 'ESST4B' 1 0 7.47 7.47 1 -0.87 0.01667 1 0 99 -99 0 6.47 0 11.63 0.1 0 0 /
  12995 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.55 0.95 0 1 1 0.15 0.31 1.14 0.12 0.25 0 0 3 1.32 0.44 1 0 1 -1 0 0.01 10 0.1 188.2 0 3 6 99 -99 /
  12995 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  12997 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  12997 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 6.6 4.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  12997 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.7 0 1.24 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  12998 'GENROU' 1 6.43 0.02 0.33 0.05 5 0 1.41 1.41 0.15 0.31 0.12 0.09 0.14 0.52 /
  12998 'ESST4B' 1 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.53 0 11.63 0.08 0 0 /
  12998 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.33 1.08 0 1 1 0.15 0.3 1.12 0.11 0.38 0 0 3 2.24 0.75 1 0 1 -1 0 0.01 10 0.1 77.8 0 3 6 99 -99 /
  12998 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.18488 0.008353 0.18488 0.008353 0.1 -0.1 /
  13000 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13000 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 13.6 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13000 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.6 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13003 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13003 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13003 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13003 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13003 'WTARA1' 1 0.007 0 /
  13003 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13005 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13005 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13005 'WTPTA1' 1 25 107 26.31 1.87 0.58 0.3 27 0 10 -10 /
  13005 'WTTQA1' 1 1 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13005 'WTARA1' 1 0.007 0 /
  13005 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 1.7 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13007 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13007 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.1 3.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13007 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.2 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13009 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13009 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 3.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13009 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13011 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13011 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 14 3.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13011 'WTPTA1' 1 30 177 13.41 2.96 0.99 0.3 27 0 10 -10 /
  13011 'WTTQA1' 1 1 2.8 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13011 'WTARA1' 1 0.007 0 /
  13011 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.1 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13013 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13013 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13013 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13013 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13013 'WTARA1' 1 0.007 0 /
  13013 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13014 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13014 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.2 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13014 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13014 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13014 'WTARA1' 1 0.007 0 /
  13014 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 3.6 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13016 'GENROU' 1 6.19 0.04 1.45 0.06 5 0 1.45 1.44 0.22 0.65 0.17 0.13 0.11 0.46 /
  13016 'EXST1' 1 0 0.1 -0.1 1 8.79 188 0.12 5 -5 0.11 0 1 /
  13016 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.77 1.16 0 1 1 0.15 0.38 1.18 0.15 0.33 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 122.2 0 4 5 99 -99 /
  13016 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 3.6 0.759083 0.133478 0.759083 0.133478 0.1 -0.1 /
  13017 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13017 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 4.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13017 'WTPTA1' 1 28 103 10.33 1.8 0.68 0.3 27 0 10 -10 /
  13017 'WTTQA1' 1 1 2.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13017 'WTARA1' 1 0.007 0 /
  13017 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 2.4 0 1.33 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13019 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13019 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.2 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13019 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1.3 0 1.93 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13020 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13020 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13020 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13021 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13021 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.2 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13021 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13023 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13023 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13023 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.3 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13024 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13024 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13024 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13026 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13026 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13026 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13026 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13026 'WTARA1' 1 0.007 0 /
  13026 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13030 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13030 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 3.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13030 'WTPTA1' 1 29 156 27.18 1.67 0.85 0.3 27 0 10 -10 /
  13030 'WTTQA1' 1 1 2.1 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13030 'WTARA1' 1 0.007 0 /
  13030 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.8 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13032 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13032 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13032 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13032 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13032 'WTARA1' 1 0.007 0 /
  13032 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13033 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13033 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 3.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13033 'WTPTA1' 1 27 176 15.94 2.04 0.84 0.3 27 0 10 -10 /
  13033 'WTTQA1' 1 1 1.8 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13033 'WTARA1' 1 0.007 0 /
  13033 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.5 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13035 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13035 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7 1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13035 'WTPTA1' 1 26 127 23.37 1.78 1 0.3 27 0 10 -10 /
  13035 'WTTQA1' 1 1 1.7 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13035 'WTARA1' 1 0.007 0 /
  13035 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.5 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13037 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13037 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13037 'WTPTA1' 1 28 140 28.66 1.71 0.1 0.3 27 0 10 -10 /
  13037 'WTTQA1' 1 1 2.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13037 'WTARA1' 1 0.007 0 /
  13037 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 3.5 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13039 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13039 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.7 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13039 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 3 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13042 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13042 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 5 4.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13042 'WTPTA1' 1 29 102 25.07 1.7 0.69 0.3 27 0 10 -10 /
  13042 'WTTQA1' 1 1 1.8 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13042 'WTARA1' 1 0.007 0 /
  13042 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.8 0 1.66 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13043 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13043 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14.5 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13043 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13043 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13043 'WTARA1' 1 0.007 0 /
  13043 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.8 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13045 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13045 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.8 4.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13045 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.7 0 1.7 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13047 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13047 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 10 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13047 'WTPTA1' 1 27 167 26.74 2.45 0.54 0.3 27 0 10 -10 /
  13047 'WTTQA1' 1 1 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13047 'WTARA1' 1 0.007 0 /
  13047 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4 0 1.93 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13048 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13048 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 5 4.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13048 'WTPTA1' 1 28 107 16.87 1.07 0.23 0.3 27 0 10 -10 /
  13048 'WTTQA1' 1 1 1.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13048 'WTARA1' 1 0.007 0 /
  13048 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.2 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13049 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13049 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13049 'WTPTA1' 1 29 148 24.45 2.76 0.35 0.3 27 0 10 -10 /
  13049 'WTTQA1' 1 1 2.4 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13049 'WTARA1' 1 0.007 0 /
  13049 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4.1 0 1.66 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13050 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13050 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7.1 4.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13050 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13050 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13050 'WTARA1' 1 0.007 0 /
  13050 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.4 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13052 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13052 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13052 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13052 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13052 'WTARA1' 1 0.007 0 /
  13052 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13054 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13054 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.3 3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13054 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13054 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13054 'WTARA1' 1 0.007 0 /
  13054 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3.9 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13056 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13056 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 1.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13056 'WTPTA1' 1 27 177 22.33 1.14 0.5 0.3 27 0 10 -10 /
  13056 'WTTQA1' 1 1 1.6 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13056 'WTARA1' 1 0.007 0 /
  13056 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13058 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13058 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10.1 3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13058 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13058 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13058 'WTARA1' 1 0.007 0 /
  13058 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3.3 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13060 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13060 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13060 'WTPTA1' 1 27 175 16.93 1.68 0.63 0.3 27 0 10 -10 /
  13060 'WTTQA1' 1 1 1.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13060 'WTARA1' 1 0.007 0 /
  13060 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.5 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13062 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13062 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 4.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13062 'WTPTA1' 1 26 167 15.89 1.21 0.95 0.3 27 0 10 -10 /
  13062 'WTTQA1' 1 1 1.5 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13062 'WTARA1' 1 0.007 0 /
  13062 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.2 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13064 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13064 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13064 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13064 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13064 'WTARA1' 1 0.007 0 /
  13064 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13066 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13066 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13066 'WTPTA1' 1 28 146 12.28 2.95 0.74 0.3 27 0 10 -10 /
  13066 'WTTQA1' 1 1 2.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13066 'WTARA1' 1 0.007 0 /
  13066 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2 0 1.43 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13068 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13068 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11 1.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13068 'WTPTA1' 1 30 138 28.67 1.97 0.6 0.3 27 0 10 -10 /
  13068 'WTTQA1' 1 1 1.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13068 'WTARA1' 1 0.007 0 /
  13068 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.2 0 1.57 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13070 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13070 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13070 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13070 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13070 'WTARA1' 1 0.007 0 /
  13070 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13072 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13072 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.9 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13072 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.5 0 1.29 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13074 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13074 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13074 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13076 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13076 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13076 'WTPTA1' 1 27 105 21.18 2.97 0.25 0.3 27 0 10 -10 /
  13076 'WTTQA1' 1 1 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13076 'WTARA1' 1 0.007 0 /
  13076 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.6 0 1.71 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13078 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13078 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.6 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13078 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.8 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13080 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13080 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.5 4.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13080 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.7 0 1.78 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13081 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13081 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13081 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13082 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13082 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12.8 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13082 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 3.5 0 1 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13084 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13084 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13084 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13092 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13092 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13092 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13100 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13100 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13100 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13102 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13102 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13102 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13105 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13105 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13105 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13107 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13107 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7.2 4.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13107 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.8 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13112 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13112 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13112 'WTPTA1' 1 27 174 26.16 1.83 0.57 0.3 27 0 10 -10 /
  13112 'WTTQA1' 1 1 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13112 'WTARA1' 1 0.007 0 /
  13112 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3.5 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13115 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13115 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.9 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13115 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.6 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13116 'REGCA1' LC 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13116 'REECA1' LC 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13116 'WTPTA1' LC 28 154 23.36 2.7 0.78 0.3 27 0 10 -10 /
  13116 'WTTQA1' LC 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13116 'WTARA1' LC 0.007 0 /
  13116 'REPCA1' LC 0 0 0 0 1 1 0 0.02 5 4.1 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13118 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13118 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13118 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13118 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13118 'WTARA1' 1 0.007 0 /
  13118 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13120 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13120 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13120 'WTPTA1' 1 26 122 18.96 2.4 0.65 0.3 27 0 10 -10 /
  13120 'WTTQA1' 1 1 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13120 'WTARA1' 1 0.007 0 /
  13120 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.4 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13121 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13121 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13121 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13123 'REGCA1' TB 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13123 'REECA1' TB 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.9 3.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13123 'REPCA1' TB 0 0 0 0 1 1 0 0.02 10 4.3 0 1.82 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13125 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13125 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 10 3.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13125 'WTPTA1' 1 27 105 18.72 2.01 0.43 0.3 27 0 10 -10 /
  13125 'WTTQA1' 1 1 1.6 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13125 'WTARA1' 1 0.007 0 /
  13125 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 4.1 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13126 'GENROU' 5 3.59 0.03 0.32 0.04 5 0 2.17 2.02 0.19 0.63 0.12 0.09 0.11 0.46 /
  13126 'ESST4B' 5 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 6 0 11.63 0.11 0 0 /
  13126 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 8.59 1.47 0 1 1 0.15 0.39 1.23 0.19 0.18 0 0 3 2.2 0.73 1 0 1 -1 0 0.01 10 0.1 53.3 0 2 4 99 -99 /
  13126 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 2.4 0.068097 0.008539 0.068097 0.008539 0.1 -0.1 /
  13126 'GENROU' 6 4.38 0.02 1.07 0.08 5 0 2.15 2.01 0.51 0.91 0.4 0.31 0.12 0.48 /
  13126 'ESST4B' 6 0 6.71 6.71 1 -0.87 0.01667 1 0 99 -99 0 4.41 0 11.63 0.13 0 0 /
  13126 'GGOV1' 6 1 0 0.03 1 0.05 -0.05 8.26 1.41 0 1 1 0.15 0.27 1.16 0.14 0.1 0 0 3 2.28 0.76 1 0 1 -1 0 0.01 10 0.1 53.3 0 5 5 99 -99 /
  13126 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 2.4 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13126 'GENROU' 7 4.51 0.04 0.67 0.08 5 0 1.98 1.87 0.13 0.45 0.11 0.08 0.08 0.4 /
  13126 'ESST4B' 7 0 4.36 4.36 1 -0.87 0.01667 1 0 99 -99 0 4.38 0 11.63 0.12 0 0 /
  13126 'GGOV1' 7 1 0 0.03 1 0.05 -0.05 5.71 0.98 0 1 1 0.15 0.36 1.14 0.12 0.35 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 53.3 0 4 5 99 -99 /
  13126 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 2.4 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13126 'GENROU' 8 4.93 0.05 0.65 0.05 5 0 1.89 1.8 0.38 0.8 0.33 0.26 0.13 0.5 /
  13126 'ESST4B' 8 0 5.56 5.56 1 -0.87 0.01667 1 0 99 -99 0 5.65 0 11.63 0.1 0 0 /
  13126 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 9.78 1.67 0 1 1 0.15 0.25 1.14 0.12 0.12 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 52.2 0 4 5 99 -99 /
  13126 'PSS2A' 8 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13129 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13129 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 7.6 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13129 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13129 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13129 'WTARA1' 1 0.007 0 /
  13129 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.3 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13130 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13130 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13130 'WTPTA1' 1 26 156 13.08 2.79 0.33 0.3 27 0 10 -10 /
  13130 'WTTQA1' 1 1 1.6 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13130 'WTARA1' 1 0.007 0 /
  13130 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.2 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13132 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13132 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7.1 3.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13132 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13132 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13132 'WTARA1' 1 0.007 0 /
  13132 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13134 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13134 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 4.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13134 'WTPTA1' 1 28 151 17.15 2.56 0.07 0.3 27 0 10 -10 /
  13134 'WTTQA1' 1 1 1.7 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13134 'WTARA1' 1 0.007 0 /
  13134 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 5 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13136 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13136 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 9.3 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13136 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13136 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13136 'WTARA1' 1 0.007 0 /
  13136 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 2.7 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13138 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13138 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.5 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13138 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 3.4 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13139 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13139 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13139 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13139 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13139 'WTARA1' 1 0.007 0 /
  13139 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13141 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13141 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13141 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13143 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13143 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13143 'WTPTA1' 1 29 150 17.85 2.39 0.49 0.3 27 0 10 -10 /
  13143 'WTTQA1' 1 1 1.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13143 'WTARA1' 1 0.007 0 /
  13143 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.4 0 1.8 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13145 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13145 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.3 4.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13145 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 3.9 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13146 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13146 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13146 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13146 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13146 'WTARA1' 1 0.007 0 /
  13146 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13150 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13150 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.5 3.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13150 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13150 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13150 'WTARA1' 1 0.007 0 /
  13150 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.2 0 1.77 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13152 'GENROU' 1 6.52 0.03 1.05 0.08 5 0 2.17 2.02 0.23 0.66 0.18 0.14 0.08 0.4 /
  13152 'EXST1' 1 0 0.1 -0.1 1 9.06 265 0.07 5 -5 0.13 0 1 /
  13152 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.75 1.67 0 1 1 0.15 0.29 1.1 0.09 0.24 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 37.8 0 2 4 99 -99 /
  13152 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13153 'GENROU' 1 5.57 0.05 1.36 0.06 5 0 2.06 1.93 0.44 0.85 0.38 0.3 0.09 0.42 /
  13153 'ESST4B' 1 0 5.95 5.95 1 -0.87 0.01667 1 0 99 -99 0 5.63 0 11.63 0.1 0 0 /
  13153 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.1 1.38 0 1 1 0.15 0.33 1.2 0.17 0.14 0 0 3 2.38 0.79 1 0 1 -1 0 0.01 10 0.1 76.7 0 4 5 99 -99 /
  13153 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13154 'GENROU' 1 4.95 0.06 0.57 0.05 5 0 1.6 1.56 0.31 0.73 0.21 0.16 0.16 0.56 /
  13154 'ESST4B' 1 0 6.02 6.02 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.09 0 0 /
  13154 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.08 1.04 0 1 1 0.15 0.24 1.2 0.17 0.43 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 76.7 0 3 6 99 -99 /
  13154 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13156 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13156 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13156 'WTPTA1' 1 25 136 23.74 2.96 0.12 0.3 27 0 10 -10 /
  13156 'WTTQA1' 1 1 2.7 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13156 'WTARA1' 1 0.007 0 /
  13156 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1.2 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13158 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13158 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.4 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13158 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13158 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13158 'WTARA1' 1 0.007 0 /
  13158 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.7 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13160 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13160 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.8 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13160 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13160 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13160 'WTARA1' 1 0.007 0 /
  13160 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4.4 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13162 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13162 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8 2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13162 'WTPTA1' 1 25 169 20.54 1.67 0.73 0.3 27 0 10 -10 /
  13162 'WTTQA1' 1 1 2.7 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13162 'WTARA1' 1 0.007 0 /
  13162 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 5 0 1.76 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13164 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13164 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13164 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13164 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13164 'WTARA1' 1 0.007 0 /
  13164 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13166 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13166 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13166 'WTPTA1' 1 27 178 28.8 1.77 0.26 0.3 27 0 10 -10 /
  13166 'WTTQA1' 1 1 2.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13166 'WTARA1' 1 0.007 0 /
  13166 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4.2 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13168 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13168 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12 4.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13168 'WTPTA1' 1 29 104 28.19 2.45 0.51 0.3 27 0 10 -10 /
  13168 'WTTQA1' 1 1 1.2 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13168 'WTARA1' 1 0.007 0 /
  13168 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.2 0 1.59 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13170 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13170 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12 3.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13170 'WTPTA1' 1 29 146 28.66 2.31 0.86 0.3 27 0 10 -10 /
  13170 'WTTQA1' 1 1 1.7 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13170 'WTARA1' 1 0.007 0 /
  13170 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.8 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13172 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13172 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.1 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13172 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13172 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13172 'WTARA1' 1 0.007 0 /
  13172 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13173 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13173 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.1 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13173 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4.6 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13175 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13175 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13175 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13175 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13175 'WTARA1' 1 0.007 0 /
  13175 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13177 'GENROU' 1 3.37 0.04 0.85 0.07 5 0 2.42 2.22 0.21 0.64 0.17 0.13 0.1 0.44 /
  13177 'EXST1' 1 0 0.1 -0.1 1 8.88 58 0.19 5 -5 0.13 0 1 /
  13177 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7 1.2 0 1 1 0.15 0.47 1.12 0.11 0.22 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 88.9 0 4 5 99 -99 /
  13177 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13178 'GENROU' 2 5.98 0.05 0.69 0.08 5 0 1.58 1.55 0.28 0.71 0.19 0.15 0.16 0.56 /
  13178 'ESST4B' 2 0 6.75 6.75 1 -0.87 0.01667 1 0 99 -99 0 5.43 0 11.63 0.13 0 0 /
  13178 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 3.93 0.67 0 1 1 0.15 0.28 1.1 0.09 0.39 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 88.9 0 4 5 99 -99 /
  13178 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13180 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13180 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 4.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13180 'WTPTA1' 1 29 156 18.41 1.75 0.26 0.3 27 0 10 -10 /
  13180 'WTTQA1' 1 1 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13180 'WTARA1' 1 0.007 0 /
  13180 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.4 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13184 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13184 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13184 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13185 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13185 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.2 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13185 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13185 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13185 'WTARA1' 1 0.007 0 /
  13185 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1.9 0 1.39 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13187 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13187 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13187 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13188 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13188 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13188 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13190 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13190 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13190 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13192 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13192 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13192 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13192 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13192 'WTARA1' 1 0.007 0 /
  13192 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13193 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13193 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13193 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13193 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13193 'WTARA1' 1 0.007 0 /
  13193 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13195 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13195 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13195 'WTPTA1' 1 30 165 25.01 2.63 0.76 0.3 27 0 10 -10 /
  13195 'WTTQA1' 1 1 1.2 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13195 'WTARA1' 1 0.007 0 /
  13195 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.7 0 1.8 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13196 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13196 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13196 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13196 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13196 'WTARA1' 1 0.007 0 /
  13196 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13197 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13197 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13197 'WTPTA1' 1 26 124 20.5 1.18 0.11 0.3 27 0 10 -10 /
  13197 'WTTQA1' 1 1 2.1 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13197 'WTARA1' 1 0.007 0 /
  13197 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3.5 0 1.75 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13199 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13199 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13199 'WTPTA1' 1 28 144 21.94 2.84 0.26 0.3 27 0 10 -10 /
  13199 'WTTQA1' 1 1 2.7 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13199 'WTARA1' 1 0.007 0 /
  13199 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 2.7 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13201 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13201 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 8 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13201 'WTPTA1' 1 25 163 16.53 1.57 0.22 0.3 27 0 10 -10 /
  13201 'WTTQA1' 1 1 1.5 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13201 'WTARA1' 1 0.007 0 /
  13201 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.5 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13203 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13203 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13203 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13203 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13203 'WTARA1' 1 0.007 0 /
  13203 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13205 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13205 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 13 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13205 'WTPTA1' 1 27 128 24.92 1.82 0.8 0.3 27 0 10 -10 /
  13205 'WTTQA1' 1 1 2.4 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13205 'WTARA1' 1 0.007 0 /
  13205 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.4 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13206 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13206 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13206 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13206 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13206 'WTARA1' 1 0.007 0 /
  13206 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13208 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13208 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13208 'WTPTA1' 1 28 141 19.25 1.43 0.23 0.3 27 0 10 -10 /
  13208 'WTTQA1' 1 1 2.1 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13208 'WTARA1' 1 0.007 0 /
  13208 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.8 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13210 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13210 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13210 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13210 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13210 'WTARA1' 1 0.007 0 /
  13210 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13212 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13212 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.4 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13212 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.5 0 1.76 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13213 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13213 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 8 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13213 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1.8 0 1.22 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13215 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13215 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 8 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13215 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.3 0 1.65 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13217 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13217 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13217 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13238 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13238 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13238 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13240 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13240 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 6 4.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13240 'WTPTA1' 1 26 163 23.66 2.08 0.8 0.3 27 0 10 -10 /
  13240 'WTTQA1' 1 1 2.6 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13240 'WTARA1' 1 0.007 0 /
  13240 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 4.3 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13242 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13242 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13242 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13242 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13242 'WTARA1' 1 0.007 0 /
  13242 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13244 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13244 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13244 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13244 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13244 'WTARA1' 1 0.007 0 /
  13244 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13245 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13245 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13245 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13246 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13246 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13246 'WTPTA1' 1 30 115 14.55 1.9 0.63 0.3 27 0 10 -10 /
  13246 'WTTQA1' 1 1 2.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13246 'WTARA1' 1 0.007 0 /
  13246 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1.9 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13248 'REGCA1' PW 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13248 'REECA1' PW 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11 4.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13248 'WTPTA1' PW 26 115 16.55 1.04 0.48 0.3 27 0 10 -10 /
  13248 'WTTQA1' PW 1 1.5 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13248 'WTARA1' PW 0.007 0 /
  13248 'REPCA1' PW 0 0 0 0 1 1 0 0.02 16 1.6 0 1.57 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13249 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13249 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13249 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13249 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13249 'WTARA1' 1 0.007 0 /
  13249 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13250 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13250 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 10.6 3.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13250 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4.3 0 1.4 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13251 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13251 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6.4 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13251 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1.2 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13252 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13252 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10.5 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13252 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.9 0 1.76 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13253 'GENROU' 1 5.22 0.03 0.62 0.07 5 0 2.29 2.12 0.57 0.97 0.41 0.32 0.12 0.48 /
  13253 'ESST4B' 1 0 6.73 6.73 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.14 0 0 /
  13253 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.16 1.22 0 1 1 0.15 0.35 1.16 0.14 0.23 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 34.4 0 3 5 99 -99 /
  13253 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 1 0.2 9 0.028066 0.01428 0.028066 0.01428 0.1 -0.1 /
  13253 'GENROU' 2 5.13 0.03 0.58 0.06 5 0 1.56 1.53 0.37 0.79 0.33 0.26 0.18 0.6 /
  13253 'EXST1' 2 0 0.1 -0.1 1 9.36 125 0.08 5 -5 0.17 0 1 /
  13253 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 2.29 0.39 0 1 1 0.15 0.21 1.25 0.2 0.14 0 0 3 2.21 0.74 1 0 1 -1 0 0.01 10 0.1 34.4 0 1 1 99 -99 /
  13253 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13253 'GENROU' 3 5.74 0.03 1.12 0.05 5 0 1.87 1.78 0.51 0.91 0.38 0.3 0.06 0.36 /
  13253 'EXST1' 3 0 0.1 -0.1 1 8.37 130 0.12 5 -5 0.15 0 1 /
  13253 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.36 1.12 0.11 0.23 0 0 3 1.21 0.4 1 0 1 -1 0 0.01 10 0.1 20 0 3 5 99 -99 /
  13253 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13253 'GENROU' 4 3.91 0.05 1.17 0.08 5 0 1.67 1.62 0.42 0.83 0.36 0.28 0.1 0.44 /
  13253 'EXST1' 4 0 0.1 -0.1 1 8.92 117 0.12 5 -5 0.12 0 1 /
  13253 'GGOV1' 4 1 0 0.03 1 0.05 -0.05 6.51 1.11 0 1 1 0.15 0.24 1.15 0.13 0.26 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 20 0 4 5 99 -99 /
  13253 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13253 'GENROU' 5 3.46 0.02 1.05 0.07 5 0 2.29 2.12 0.64 1.03 0.47 0.37 0.16 0.56 /
  13253 'ESST4B' 5 0 7.28 7.28 1 -0.87 0.01667 1 0 99 -99 0 5.53 0 11.63 0.14 0 0 /
  13253 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 2.87 0.49 0 1 1 0.15 0.48 1.25 0.2 0.33 0 0 3 2.16 0.72 1 0 1 -1 0 0.01 10 0.1 20 0 4 5 99 -99 /
  13253 'PSS2A' 5 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13253 'GENROU' 6 4.23 0.02 1.08 0.06 5 0 1.61 1.57 0.42 0.83 0.35 0.27 0.14 0.52 /
  13253 'EXST1' 6 0 0.1 -0.1 1 8.73 266 0.05 5 -5 0.12 0 1 /
  13253 'GGOV1' 6 1 0 0.05 1 0.05 -0.05 5.59 0.96 0 1 1 0.15 0.41 1.12 0.11 0.5 0 0 3 1.21 0.4 1 0 1 -1 0 0.01 10 0.1 20 0 1 1 99 -99 /
  13253 'PSS2A' 6 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13254 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13254 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 11.2 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13254 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.9 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13257 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13257 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.2 3.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13257 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.6 0 1.53 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13258 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13258 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 10 3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13258 'WTPTA1' 1 27 170 22.83 1.54 0.27 0.3 27 0 10 -10 /
  13258 'WTTQA1' 1 1 1.3 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13258 'WTARA1' 1 0.007 0 /
  13258 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.9 0 1.78 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13260 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13260 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.4 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13260 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.6 0 1.74 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13261 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13261 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13261 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13262 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13262 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13262 'WTPTA1' 1 29 150 27.21 2.79 0.41 0.3 27 0 10 -10 /
  13262 'WTTQA1' 1 1 2.6 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13262 'WTARA1' 1 0.007 0 /
  13262 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.8 0 1.64 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13263 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13263 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13263 'WTPTA1' 1 26 131 19.92 2.03 0.25 0.3 27 0 10 -10 /
  13263 'WTTQA1' 1 1 2.2 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13263 'WTARA1' 1 0.007 0 /
  13263 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 1.6 0 1.44 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13264 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13264 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.3 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13264 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 4.3 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13269 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13269 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9.3 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13269 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3 0 1.62 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13270 'GENROU' 1 4.1 0.03 1.28 0.04 5 0 2.23 2.07 0.15 0.59 0.13 0.1 0.17 0.58 /
  13270 'EXST1' 1 0 0.1 -0.1 1 8.49 183 0.06 5 -5 0.19 0 1 /
  13270 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.66 0.63 0 1 1 0.15 0.3 1.14 0.12 0.12 0 0 3 1.04 0.35 1 0 1 -1 0 0.01 10 0.1 46.7 0 3 5 99 -99 /
  13270 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13270 'GENROU' 2 4.25 0.03 0.32 0.05 5 0 2.31 2.14 0.25 0.68 0.21 0.16 0.16 0.56 /
  13270 'ESST4B' 2 0 4.19 4.19 1 -0.87 0.01667 1 0 99 -99 0 5.55 0 11.63 0.1 0 0 /
  13270 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 4.74 0.81 0 1 1 0.15 0.36 1.2 0.17 0.46 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 51.1 0 3 5 99 -99 /
  13270 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13270 'GENROU' 3 6.47 0.05 1.48 0.07 5 0 2.12 1.98 0.39 0.81 0.32 0.25 0.17 0.58 /
  13270 'EXST1' 3 0 0.1 -0.1 1 8.8 360 0.03 5 -5 0.14 0 1 /
  13270 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.44 1.22 0.18 0.42 0 0 3 1.81 0.6 1 0 1 -1 0 0.01 10 0.1 17.8 0 4 5 99 -99 /
  13270 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13270 'GENROU' 4 4.54 0.05 1.14 0.06 5 0 2.19 2.04 0.54 0.94 0.35 0.27 0.06 0.36 /
  13270 'ESST4B' 4 0 5.15 5.15 1 -0.87 0.01667 1 0 99 -99 0 4.61 0 11.63 0.14 0 0 /
  13270 'GGOV1' 4 1 0 0.05 1 0.05 -0.05 9.07 1.55 0 1 1 0.15 0.24 1.09 0.08 0.29 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 17.8 0 1 1 99 -99 /
  13270 'PSS2A' 4 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.02303 0.017403 0.02303 0.017403 0.1 -0.1 /
  13272 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13272 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13272 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13275 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13275 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13275 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13276 'GENROU' 1 3.86 0.05 0.79 0.05 5 0 1.66 1.61 0.41 0.82 0.31 0.24 0.11 0.46 /
  13276 'ESST4B' 1 0 6.82 6.82 1 -0.87 0.01667 1 0 99 -99 0 5.18 0 11.63 0.14 0 0 /
  13276 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.47 1.22 0.18 0.27 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 130 0 1 1 99 -99 /
  13276 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13278 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13278 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11.8 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13278 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.6 0 1.61 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13279 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13279 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 14 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13279 'WTPTA1' 1 27 101 15.24 1.41 0.86 0.3 27 0 10 -10 /
  13279 'WTTQA1' 1 1 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13279 'WTARA1' 1 0.007 0 /
  13279 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.4 0 1.76 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13281 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13281 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 11.9 3.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13281 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 3.2 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13283 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13283 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5 1.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13283 'WTPTA1' 1 29 121 26.38 2.06 0.15 0.3 27 0 10 -10 /
  13283 'WTTQA1' 1 1 2.7 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13283 'WTARA1' 1 0.007 0 /
  13283 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 2.7 0 1.7 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13284 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13284 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7 4.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13284 'WTPTA1' 1 30 133 17.1 1.14 0.06 0.3 27 0 10 -10 /
  13284 'WTTQA1' 1 1 2.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13284 'WTARA1' 1 0.007 0 /
  13284 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.4 0 1.07 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13286 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13286 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13286 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13287 'GENROU' 1 3.5 0.04 0.64 0.05 5 0 2.37 2.18 0.64 1.03 0.51 0.4 0.15 0.54 /
  13287 'ESST4B' 1 0 5.16 5.16 1 -0.87 0.01667 1 0 99 -99 0 4.75 0 11.63 0.15 0 0 /
  13287 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5 0.85 0 1 1 0.15 0.26 1.09 0.08 0.16 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 44.4 0 4 5 99 -99 /
  13287 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13287 'GENROU' 2 5.78 0.02 0.33 0.05 5 0 2.38 2.19 0.14 0.58 0.13 0.1 0.06 0.36 /
  13287 'EXST1' 2 0 0.1 -0.1 1 8.98 364 0.03 5 -5 0.14 0 1 /
  13287 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 8.49 1.45 0 1 1 0.15 0.22 1.18 0.15 0.28 0 0 3 1.1 0.37 1 0 1 -1 0 0.01 10 0.1 44.4 0 2 4 99 -99 /
  13287 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13287 'GENROU' 3 4.07 0.04 1.14 0.05 5 0 2.14 2 0.33 0.75 0.21 0.16 0.12 0.48 /
  13287 'ESST4B' 3 0 5.26 5.26 1 -0.87 0.01667 1 0 99 -99 0 5.7 0 11.63 0.07 0 0 /
  13287 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 3.93 0.67 0 1 1 0.15 0.26 1.11 0.1 0.16 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 33.3 0 3 5 99 -99 /
  13287 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13288 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13288 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13288 'WTPTA1' 1 28 106 17.25 2.76 0.47 0.3 27 0 10 -10 /
  13288 'WTTQA1' 1 1 1.4 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13288 'WTARA1' 1 0.007 0 /
  13288 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.8 0 1.78 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13290 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13290 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13290 'WTPTA1' 1 28 116 21.01 2.01 0.32 0.3 27 0 10 -10 /
  13290 'WTTQA1' 1 1 3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13290 'WTARA1' 1 0.007 0 /
  13290 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.5 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13292 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13292 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13292 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13293 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13293 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.2 3.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13293 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.7 0 1.71 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13295 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13295 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 7.4 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13295 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 2.6 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13296 'GENROU' 10 6.25 0.04 0.51 0.04 5 0 2.18 2.03 0.55 0.95 0.48 0.38 0.05 0.34 /
  13296 'ESST4B' 10 0 7.2 7.2 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.09 0 0 /
  13296 'GGOV1' 10 1 0 0.05 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.21 1.18 0.15 0.11 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 50 0 4 5 99 -99 /
  13296 'PSS2A' 10 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13296 'GENROU' 6 4.94 0.05 1.26 0.05 5 0 1.83 1.75 0.28 0.71 0.27 0.21 0.12 0.48 /
  13296 'ESST4B' 6 0 5.17 5.17 1 -0.87 0.01667 1 0 99 -99 0 4.93 0 11.63 0.1 0 0 /
  13296 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 6.15 1.05 0 1 1 0.15 0.24 1.22 0.18 0.15 0 0 3 2.97 0.99 1 0 1 -1 0 0.01 10 0.1 22.2 0 4 5 99 -99 /
  13296 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13296 'GENROU' 9 6.13 0.03 0.65 0.04 5 0 1.9 1.8 0.39 0.81 0.35 0.27 0.16 0.56 /
  13296 'ESST4B' 9 0 6.83 6.83 1 -0.87 0.01667 1 0 99 -99 0 6.48 0 11.63 0.07 0 0 /
  13296 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 5.84 1 0 1 1 0.15 0.28 1.16 0.14 0.13 0 0 3 2.85 0.95 1 0 1 -1 0 0.01 10 0.1 46.7 0 1 1 99 -99 /
  13296 'PSS2A' 9 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13299 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13299 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.9 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13299 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13299 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13299 'WTARA1' 1 0.007 0 /
  13299 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13301 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13301 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13301 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13308 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13308 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11 3.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13308 'WTPTA1' 1 26 111 14.08 2.8 0.75 0.3 27 0 10 -10 /
  13308 'WTTQA1' 1 1 2.3 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13308 'WTARA1' 1 0.007 0 /
  13308 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 2.1 0 1.59 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13309 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13309 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 5.3 4.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13309 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 2.6 0 1.94 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13311 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13311 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.4 3.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13311 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 3.2 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13312 'GENROU' 1 5.19 0.06 0.75 0.05 5 0 1.67 1.62 0.31 0.73 0.21 0.16 0.14 0.52 /
  13312 'ESST4B' 1 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.1 0 0 /
  13312 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.99 1.54 0 1 1 0.15 0.23 1.19 0.16 0.2 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 46.7 0 4 5 99 -99 /
  13312 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13312 'GENROU' 2 5.54 0.04 0.86 0.05 5 0 2.01 1.89 0.24 0.67 0.12 0.09 0.06 0.36 /
  13312 'EXST1' 2 0 0.1 -0.1 1 8.06 257 0.06 5 -5 0.1 0 1 /
  13312 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 7.76 1.33 0 1 1 0.15 0.21 1.09 0.08 0.4 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 46.7 0 5 5 99 -99 /
  13312 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13312 'GENROU' 3 3.98 0.04 1.24 0.06 5 0 1.79 1.72 0.47 0.88 0.43 0.34 0.17 0.58 /
  13312 'EXST1' 3 0 0.1 -0.1 1 8.7 56 0.06 5 -5 0.08 0 1 /
  13312 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 9.44 1.61 0 1 1 0.15 0.22 1.19 0.16 0.18 0 0 3 2.59 0.86 1 0 1 -1 0 0.01 10 0.1 17.8 0 1 1 99 -99 /
  13312 'PSS2A' 3 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 1 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13314 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13314 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9 3.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13314 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2 0 1.98 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13316 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13316 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 8.4 4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13316 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 4.6 0 1.28 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13318 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13318 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 5.5 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13318 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.3 0 1.81 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13320 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13320 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.9 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13320 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3.3 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13321 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13321 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 11.6 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13321 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.2 0 1.9 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13334 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13334 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13334 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13343 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13343 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13343 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  13350 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13350 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 11.2 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13350 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13350 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13350 'WTARA1' 1 0.007 0 /
  13350 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.9 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13351 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13351 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 13.4 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13351 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13351 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13351 'WTARA1' 1 0.007 0 /
  13351 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 2.8 0 1.18 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13352 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13352 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6.7 2.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13352 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  13352 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13352 'WTARA1' 1 0.007 0 /
  13352 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 4.9 0 1.44 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13353 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13353 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13353 'WTPTA1' 1 30 143 25.68 1.61 0.15 0.3 27 0 10 -10 /
  13353 'WTTQA1' 1 1 1.6 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13353 'WTARA1' 1 0.007 0 /
  13353 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.8 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13354 'GENROU' 1 3.3 0.06 1.36 0.06 5 0 1.43 1.43 0.36 0.78 0.26 0.2 0.1 0.44 /
  13354 'EXST1' 1 0 0.1 -0.1 1 8.9 112 0.06 5 -5 0.14 0 1 /
  13354 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.21 0.89 0 1 1 0.15 0.3 1.18 0.15 0.21 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 83.3 0 1 1 99 -99 /
  13354 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13355 'GENROU' 1 3.35 0.04 1.48 0.08 5 0 1.75 1.68 0.46 0.87 0.39 0.31 0.09 0.42 /
  13355 'ESST4B' 1 0 2.78 2.78 1 -0.87 0.01667 1 0 99 -99 0 6.89 0 11.63 0.14 0 0 /
  13355 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.57 1.29 0 1 1 0.15 0.29 1.12 0.11 0.18 0 0 3 2.57 0.86 1 0 1 -1 0 0.01 10 0.1 47.8 0 5 5 99 -99 /
  13355 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13355 'GENROU' 2 5.88 0.06 1.18 0.05 5 0 1.92 1.82 0.51 0.91 0.41 0.32 0.08 0.4 /
  13355 'ESST4B' 2 0 6.57 6.57 1 -0.87 0.01667 1 0 99 -99 0 5.22 0 11.63 0.14 0 0 /
  13355 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 3.01 0.51 0 1 1 0.15 0.22 1.16 0.14 0.24 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 47.8 0 2 4 99 -99 /
  13355 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.036491 0.010983 0.036491 0.010983 0.1 -0.1 /
  13356 'GENROU' 1 6.21 0.03 1.38 0.05 5 0 2.21 2.05 0.32 0.74 0.26 0.2 0.05 0.34 /
  13356 'EXST1' 1 0 0.1 -0.1 1 8.04 65 0.03 5 -5 0.19 0 1 /
  13356 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.7 1.15 0 1 1 0.15 0.32 1.11 0.1 0.22 0 0 3 1.34 0.45 1 0 1 -1 0 0.01 10 0.1 47.8 0 5 5 99 -99 /
  13356 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13356 'GENROU' 2 3.18 0.02 0.83 0.05 5 0 1.42 1.42 0.36 0.78 0.34 0.27 0.16 0.56 /
  13356 'EXST1' 2 0 0.1 -0.1 1 8.25 175 0.06 5 -5 0.13 0 1 /
  13356 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.44 1.22 0.18 0.33 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 47.8 0 5 5 99 -99 /
  13356 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13357 'GENROU' 1 3.56 0.04 0.69 0.06 5 0 1.81 1.73 0.16 0.6 0.12 0.09 0.16 0.56 /
  13357 'ESST4B' 1 0 6.67 6.67 1 -0.87 0.01667 1 0 99 -99 0 4.71 0 11.63 0.13 0 0 /
  13357 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.02 1.54 0 1 1 0.15 0.22 1.23 0.19 0.16 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 47.8 0 3 5 99 -99 /
  13357 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13357 'GENROU' 2 5.32 0.05 1.49 0.06 5 0 1.64 1.59 0.37 0.79 0.25 0.19 0.11 0.46 /
  13357 'ESST4B' 2 0 7.35 7.35 1 -0.87 0.01667 1 0 99 -99 0 4.97 0 11.63 0.12 0 0 /
  13357 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 4.64 0.79 0 1 1 0.15 0.23 1.15 0.13 0.13 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 47.8 0 4 5 99 -99 /
  13357 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13358 'GENROU' 1 5.01 0.05 0.79 0.07 5 0 1.83 1.75 0.33 0.75 0.18 0.14 0.12 0.48 /
  13358 'EXST1' 1 0 0.1 -0.1 1 8.91 229 0.07 5 -5 0.12 0 1 /
  13358 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.01 1.54 0 1 1 0.15 0.28 1.12 0.11 0.19 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 47.8 0 3 5 99 -99 /
  13358 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13358 'GENROU' 2 4.36 0.02 0.7 0.07 5 0 1.59 1.55 0.35 0.77 0.28 0.22 0.14 0.52 /
  13358 'EXST1' 2 0 0.1 -0.1 1 9.44 91 0.08 5 -5 0.1 0 1 /
  13358 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.46 1.22 0.18 0.2 0 0 3 2.5 0.83 1 0 1 -1 0 0.01 10 0.1 47.8 0 4 5 99 -99 /
  13358 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13360 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13360 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 9 3.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13360 'WTPTA1' 1 27 157 24.87 2.2 0.4 0.3 27 0 10 -10 /
  13360 'WTTQA1' 1 1 1.4 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13360 'WTARA1' 1 0.007 0 /
  13360 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.6 0 1.75 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13362 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13362 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 7 1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13362 'WTPTA1' 1 28 127 25.36 1.15 0.63 0.3 27 0 10 -10 /
  13362 'WTTQA1' 1 1 2 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13362 'WTARA1' 1 0.007 0 /
  13362 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.4 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13363 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13363 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 12.8 3.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13363 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 4.6 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13365 'REGCA1' 01 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13365 'REECA1' 01 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 15 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13365 'WTPTA1' 01 26 105 10.68 2.71 0.26 0.3 27 0 10 -10 /
  13365 'WTTQA1' 01 1 1.4 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13365 'WTARA1' 01 0.007 0 /
  13365 'REPCA1' 01 0 0 0 0 1 1 0 0.02 8 3.6 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13367 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13367 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6 4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13367 'WTPTA1' 1 25 142 18.46 1.75 0.06 0.3 27 0 10 -10 /
  13367 'WTTQA1' 1 1 2.6 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13367 'WTARA1' 1 0.007 0 /
  13367 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1 0 1.43 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13368 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13368 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 9.3 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13368 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1.9 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13370 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13370 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 4.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13370 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 3.5 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13372 'REGCA1' 01 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13372 'REECA1' 01 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 6 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13372 'WTPTA1' 01 26 142 10.75 2.25 0.21 0.3 27 0 10 -10 /
  13372 'WTTQA1' 01 1 1.6 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13372 'WTARA1' 01 0.007 0 /
  13372 'REPCA1' 01 0 0 0 0 1 1 0 0.02 4 4.9 0 1.07 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13374 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13374 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 13 4.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13374 'WTPTA1' 1 25 101 13.9 1.33 0.66 0.3 27 0 10 -10 /
  13374 'WTTQA1' 1 1 2.2 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13374 'WTARA1' 1 0.007 0 /
  13374 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.6 0 1.07 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13376 'GENROU' 1 5.34 0.02 1.47 0.07 5 0 1.5 1.48 0.17 0.61 0.12 0.09 0.17 0.58 /
  13376 'EXST1' 1 0 0.1 -0.1 1 8.11 90 0.18 5 -5 0.13 0 1 /
  13376 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.54 0.61 0 1 1 0.15 0.35 1.18 0.15 0.49 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 83.3 0 2 4 99 -99 /
  13376 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.459115 0.03531 0.459115 0.03531 0.1 -0.1 /
  13377 'GENROU' 6A 3.02 0.06 0.51 0.07 5 0 1.88 1.79 0.49 0.9 0.36 0.28 0.14 0.52 /
  13377 'ESST4B' 6A 0 4.85 4.85 1 -0.87 0.01667 1 0 99 -99 0 6.98 0 11.63 0.11 0 0 /
  13377 'GGOV1' 6A 1 0 0.03 1 0.05 -0.05 2.37 0.41 0 1 1 0.15 0.4 1.19 0.16 0.38 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 20 0 3 6 99 -99 /
  13377 'PSS2A' 6A 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.029961 0.013377 0.029961 0.013377 0.1 -0.1 /
  13377 'GENROU' 7 4.69 0.05 1.06 0.07 5 0 2.08 1.95 0.51 0.91 0.36 0.28 0.12 0.48 /
  13377 'ESST4B' 7 0 5.31 5.31 1 -0.87 0.01667 1 0 99 -99 0 5.6 0 11.63 0.14 0 0 /
  13377 'GGOV1' 7 1 0 0.03 1 0.05 -0.05 2.96 0.51 0 1 1 0.15 0.42 1.16 0.14 0.32 0 0 3 1.99 0.66 1 0 1 -1 0 0.01 10 0.1 20 0 1 1 99 -99 /
  13377 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1 0.035027 0.011442 0.035027 0.011442 0.1 -0.1 /
  13377 'GENROU' 8 5.9 0.05 1.24 0.04 5 0 2.37 2.18 0.65 1.04 0.43 0.34 0.11 0.46 /
  13377 'ESST4B' 8 0 6.85 6.85 1 -0.87 0.01667 1 0 99 -99 0 5.91 0 11.63 0.13 0 0 /
  13377 'GGOV1' 8 1 0 0.05 1 0.05 -0.05 3.56 0.61 0 1 1 0.15 0.35 1.12 0.11 0.23 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 42.2 0 3 6 99 -99 /
  13377 'PSS2A' 8 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.083563 0.008562 0.083563 0.008562 0.1 -0.1 /
  13379 'GENROU' 1 6.57 0.04 1.4 0.07 5 0 1.88 1.79 0.13 0.48 0.11 0.08 0.05 0.34 /
  13379 'ESST4B' 1 0 7.5 7.5 1 -0.87 0.01667 1 0 99 -99 0 6.67 0 11.63 0.11 0 0 /
  13379 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.36 1.19 0.16 0.39 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 82.2 0 2 4 99 -99 /
  13379 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13383 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13383 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7.9 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13383 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.9 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13384 'GENROU' 1 3.34 0.02 0.95 0.05 5 0 2.25 2.09 0.52 0.92 0.45 0.35 0.15 0.54 /
  13384 'ESST4B' 1 0 3.34 3.34 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.09 0 0 /
  13384 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.26 0.9 0 1 1 0.15 0.37 1.1 0.09 0.47 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 77.8 0 3 6 99 -99 /
  13384 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13388 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13388 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 7.4 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13388 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.7 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13390 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13390 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 15 4.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13390 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.4 0 1.25 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13391 'GENSAL' 1 4.86 0.06 0.07 5 0 2.18 2.03 0.26 0.17 0.13 0.16 0.56 /
  13391 'ESST1A' 1 1 1 0 0.1 -0.1 1.25 8.44 1 4.98 569 0 5 -5 5 -5 0.13 0 1 0 0 /
  13391 'HYGOV' 1 0.03 0.52 8.41 0.17 0.36 0.11 1 0 1.42 1.2 0.2 0.11 /
  13391 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13391 'GENSAL' 2 6.56 0.02 0.08 5 0 2.4 2.21 0.79 0.64 0.51 0.09 0.42 /
  13391 'IEEET1' 2 0 53.8 0.08 1 -1 0 0.76 0.08 1 0 3.42 5.58 0.07 0.32 /
  13391 'HYGOV' 2 0.05 0.51 8.96 0.18 0.65 0.1 1 0 1.17 1.31 0.2 0.04 /
  13391 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.072691 0.008376 0.072691 0.008376 0.1 -0.1 /
  13392 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13392 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9 4.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13392 'WTPTA1' 1 29 152 24.33 1.97 0.09 0.3 27 0 10 -10 /
  13392 'WTTQA1' 1 1 1.3 0.4 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13392 'WTARA1' 1 0.007 0 /
  13392 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.5 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13393 'GENSAL' 1 3.91 0.04 0.06 5 0 1.72 1.66 0.38 0.23 0.18 0.17 0.58 /
  13393 'EXST1' 1 0 0.1 -0.1 1 9.54 157 0.03 5 -5 0.08 0 1 /
  13393 'HYGOV' 1 0.03 0.65 8.92 0.13 0.44 0.1 1 0 1.19 1.06 0.2 0.06 /
  13393 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13393 'GENSAL' 2 4.27 0.03 0.07 5 0 1.53 1.51 0.54 0.39 0.31 0.09 0.42 /
  13393 'ESST1A' 2 1 1 0 0.1 -0.1 1.52 7.77 1 4.47 376 0 5 -5 5 -5 0.2 0 1 0 0 /
  13393 'HYGOV' 2 0.05 0.43 10.67 0.1 0.12 0.17 1 0 1.16 1.14 0.2 0.13 /
  13393 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13394 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13394 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 5.6 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13394 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.7 0 1.4 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13395 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13395 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 8 4.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13395 'WTPTA1' 1 30 115 18.67 1.26 0.77 0.3 27 0 10 -10 /
  13395 'WTTQA1' 1 1 1.6 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13395 'WTARA1' 1 0.007 0 /
  13395 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.3 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13396 'REGCA1' WT 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13396 'REECA1' WT 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 7.8 3.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13396 'WTPTA1' WT 25 150 30 3 0 0.3 27 0 10 -10 /
  13396 'WTTQA1' WT 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13396 'WTARA1' WT 0.007 0 /
  13396 'REPCA1' WT 0 0 0 0 1 1 0 0.02 10 3 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13397 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13397 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 12.9 3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13397 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.7 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13398 'GENROU' 1 5.18 0.02 0.97 0.07 5 0 1.72 1.66 0.14 0.39 0.12 0.09 0.05 0.34 /
  13398 'ESST1A' 1 1 1 0 0.1 -0.1 0.19 0.89 1 0.56 560 0 5 -5 5 -5 0.08 0 1 0 0 /
  13398 'IEEEG1' 1 0 0 13 1 1 0.16 1 -10 1 0 0.15 1 0 1 0 0 1 0 0 1 0 0 /
  13398 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13398 'GENROU' 2 3.87 0.05 0.88 0.06 5 0 2.46 2.26 0.33 0.75 0.18 0.14 0.17 0.58 /
  13398 'EXST1' 2 0 0.1 -0.1 1 9.16 229 0.03 5 -5 0.12 0 1 /
  13398 'IEEEG1' 2 0 0 19 1 1 0.27 1 -10 1 0 0.1 0.37 0 4.01 0.28 0 0.04 0.35 0 1 0 0 /
  13398 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  13399 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13399 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 12.3 3.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13399 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.8 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13400 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13400 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 14.6 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13400 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.6 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13401 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13401 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.4 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13401 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 2.6 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13405 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13405 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 6 4.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13405 'WTPTA1' 1 28 107 14.54 1.04 0.94 0.3 27 0 10 -10 /
  13405 'WTTQA1' 1 1 2.2 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13405 'WTARA1' 1 0.007 0 /
  13405 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 5 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13406 'GENROU' 1 3.71 0.05 0.57 0.07 5 0 1.72 1.66 0.26 0.69 0.24 0.19 0.09 0.42 /
  13406 'ESST4B' 1 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 5.62 0 11.63 0.11 0 0 /
  13406 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.34 1.2 0.17 0.47 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 47.2 0 4 5 99 -99 /
  13406 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.2 0.249588 0.011276 0.249588 0.011276 0.1 -0.1 /
  13409 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13409 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 6 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13409 'WTPTA1' 1 29 153 10.59 1.89 0.36 0.3 27 0 10 -10 /
  13409 'WTTQA1' 1 1 2 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13409 'WTARA1' 1 0.007 0 /
  13409 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.6 0 1.53 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13410 'GENROU' 1 4.4 0.04 1.21 0.07 5 0 2.27 2.1 0.47 0.88 0.43 0.34 0.12 0.48 /
  13410 'ESST4B' 1 0 7.03 7.03 1 -0.87 0.01667 1 0 99 -99 0 5.14 0 11.63 0.07 0 0 /
  13410 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.83 1 0 1 1 0.15 0.38 1.15 0.13 0.43 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 35.6 0 4 5 99 -99 /
  13410 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  13411 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13411 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 11.3 4.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13411 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.5 0 1.57 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13413 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13413 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.9 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13413 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 2 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13414 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13414 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 7.8 5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13414 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.1 0 1.67 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13416 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13416 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 6.2 4.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13416 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4 0 1.68 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13417 'GENROU' 1 5.91 0.02 0.9 0.06 5 0 2.12 1.98 0.51 0.91 0.36 0.28 0.12 0.48 /
  13417 'ESST4B' 1 0 6.78 6.78 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.14 0 0 /
  13417 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.43 1.44 0 1 1 0.15 0.22 1.14 0.12 0.32 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 22.2 0 2 4 99 -99 /
  13417 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 1 0.029403 0.013631 0.029403 0.013631 0.1 -0.1 /
  13418 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13418 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10.6 3.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13418 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.6 0 1.25 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13419 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13419 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 10 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13419 'WTPTA1' 1 26 108 22.2 2.21 0.01 0.3 27 0 10 -10 /
  13419 'WTTQA1' 1 1 2.6 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13419 'WTARA1' 1 0.007 0 /
  13419 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.7 0 1.21 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13420 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13420 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 13 1.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13420 'WTPTA1' 1 25 111 15.6 1.56 0.37 0.3 27 0 10 -10 /
  13420 'WTTQA1' 1 1 2 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  13420 'WTARA1' 1 0.007 0 /
  13420 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 4 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13421 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13421 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 12.5 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13421 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2.6 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13422 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13422 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 12.4 4.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13422 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3.7 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13423 'REGCA1' 20 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13423 'REECA1' 20 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 9.3 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13423 'REPCA1' 20 0 0 0 0 1 1 0 0.02 8 3.9 0 1.63 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  13424 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  13424 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 0 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 14.8 3.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  13424 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.7 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
